[TITLE]
Red R1 - PRELIMINAR - hora punta K2=2.5 - diametros de predimensionamiento (DN minimo 90 mm)

[JUNCTIONS]
;ID Elev Demand(L/s)
N0 95.33 0.0000
N1 108.37 0.1760
N2 106.24 0.2054
N3 98.00 0.0587
N4 101.62 0.0880
N5 95.00 0.0000
N6 95.66 0.0293
N7 102.13 0.1760
N8 108.47 0.1760
N9 107.35 0.1760
N10 114.83 0.1174
N11 111.86 0.0880
N12 103.63 0.5575
N13 102.00 0.1760
N14 97.28 0.4108
N15 96.68 0.0000
N16 100.35 0.1174
N17 116.91 0.0880
N18 111.97 0.1467
N19 129.91 0.0000
N20 113.53 0.0000
N21 96.81 0.2054
N22 98.74 0.2934
N23 100.85 0.2641
N24 102.87 0.2934
N25 105.72 0.2641
N26 107.45 0.0587
N27 104.69 0.2347
N28 102.63 0.2934
N29 100.98 0.2934
N30 100.00 0.2641
N31 95.99 0.2934
N32 95.73 0.3814
N33 95.43 0.2054
N34 98.19 0.4694
N35 100.11 0.1174
N36 96.80 0.0000
N37 95.33 0.0587
N38 97.08 0.1760
N39 98.55 0.2347
N40 100.28 0.2054
N41 105.02 0.1467
N42 108.08 0.0880
N43 107.13 0.0587
N44 109.89 0.2347
N45 112.49 0.2347
N46 113.52 0.2347
N47 114.07 0.1174
N48 112.99 0.1467
N49 110.41 0.2054
N50 108.77 0.2641
N51 107.11 0.2347
N52 105.37 0.2641
N53 100.44 0.2347
N54 98.79 0.1760
N55 97.05 0.0880
N56 96.12 0.1174
N57 99.08 0.1760
N58 97.93 0.2054
N59 106.05 0.1174
N60 105.07 0.0880
N61 103.68 0.0880
N62 127.35 0.0000
N63 122.49 0.0000
N64 117.25 0.0000
N65 107.61 0.0000
N66 104.38 0.0000

[RESERVOIRS]
;ID Head
RES_R1 132.70

[TANKS]

[PIPES]
;ID N1 N2 Length(m) Diam(mm) Rough(HW) MinorLoss Status
SALIDA_RES_R1 RES_R1 N19 2 600 140 0 Open
T0 N0 N21 27.63 81.0 140 0 Open
T1 N21 N22 27.63 81.0 140 0 Open
T2 N22 N23 27.63 81.0 140 0 Open
T3 N23 N24 27.63 81.0 140 0 Open
T4 N24 N25 27.63 81.0 140 0 Open
T5 N25 N1 27.63 81.0 140 0 Open
T6 N1 N26 19.71 81.0 140 0 Open
T7 N26 N2 19.71 81.0 140 0 Open
T8 N2 N27 28.41 81.0 140 0 Open
T9 N27 N28 28.41 81.0 140 0 Open
T10 N28 N29 28.41 81.0 140 0 Open
T11 N29 N30 28.41 81.0 140 0 Open
T12 N30 N3 28.41 81.0 140 0 Open
T13 N3 N31 27.57 81.0 140 0 Open
T14 N31 N32 27.57 81.0 140 0 Open
T15 N32 N33 27.57 81.0 140 0 Open
T16 N33 N0 27.57 81.0 140 0 Open
T17 N0 N34 19.36 81.0 140 0 Open
T18 N34 N4 19.36 99.0 140 0 Open
T19 N4 N35 22.84 144.0 140 0 Open
T20 N35 N36 22.84 99.0 140 0 Open
T21 N36 N37 22.84 99.0 140 0 Open
T22 N37 N5 22.84 99.0 140 0 Open
T23 N6 N38 22.65 81.0 140 0 Open
T24 N38 N39 22.65 81.0 140 0 Open
T25 N39 N40 22.65 81.0 140 0 Open
T26 N40 N7 22.65 81.0 140 0 Open
T27 N7 N41 29.90 81.0 140 0 Open
T28 N41 N8 29.90 81.0 140 0 Open
T29 N8 N42 21.74 81.0 140 0 Open
T30 N42 N43 21.74 81.0 140 0 Open
T31 N43 N9 21.74 81.0 140 0 Open
T32 N9 N44 24.52 81.0 140 0 Open
T33 N44 N45 24.52 81.0 140 0 Open
T34 N45 N46 24.52 81.0 140 0 Open
T35 N46 N10 24.52 81.0 140 0 Open
T36 N10 N47 20.68 81.0 140 0 Open
T37 N47 N48 20.68 81.0 140 0 Open
T38 N48 N11 20.68 81.0 140 0 Open
T39 N11 N49 25.73 81.0 140 0 Open
T40 N49 N50 25.73 81.0 140 0 Open
T41 N50 N51 25.73 81.0 140 0 Open
T42 N51 N52 25.73 81.0 140 0 Open
T43 N52 N12 25.73 81.0 140 0 Open
T44 N12 N13 24.66 81.0 140 0 Open
T45 N13 N53 23.63 81.0 140 0 Open
T46 N53 N54 23.63 81.0 140 0 Open
T47 N54 N14 23.63 81.0 140 0 Open
T48 N14 N55 26.54 81.0 140 0 Open
T49 N55 N15 26.54 81.0 140 0 Open
T50 N15 N56 24.56 81.0 140 0 Open
T51 N56 N6 24.56 81.0 140 0 Open
T52 N16 N57 22.01 81.0 140 0 Open
T53 N57 N58 22.01 81.0 140 0 Open
T54 N58 N15 22.01 81.0 140 0 Open
T55 N9 N59 22.88 81.0 140 0 Open
T56 N59 N60 22.88 81.0 140 0 Open
T57 N60 N61 22.88 81.0 140 0 Open
T58 N61 N7 22.88 81.0 140 0 Open
T59 N10 N17 28.11 81.0 140 0 Open
T60 N11 N18 23.54 81.0 140 0 Open
T61 N6 N5 11.59 99.0 140 0 Open
T62 N19 N62 24.04 144.0 140 0 Open
T63 N62 N63 24.04 144.0 140 0 Open
T64 N63 N64 24.04 144.0 140 0 Open
T65 N64 N20 24.04 144.0 140 0 Open
T66 N20 N65 23.37 144.0 140 0 Open
T67 N65 N66 23.37 144.0 140 0 Open
T68 N66 N4 23.37 144.0 140 0 Open

[PUMPS]

[VALVES]

[DEMANDS]

[PATTERNS]

[CONTROLS]

[OPTIONS]
Units LPS
Headloss H-W
Specific Gravity 1
Viscosity 1
Trials 100
Accuracy 0.001
Unbalanced Continue 10
Pattern 1
Demand Multiplier 1

[TIMES]
Duration 0

[REPORT]
Status No
Summary No
Nodes ALL
Links ALL

[COORDINATES]
;Node X Y
N0 308472.64 8622856.63
N1 308342.64 8622753.80
N2 308364.08 8622720.71
N3 308502.96 8622750.61
N4 308463.31 8622894.20
N5 308442.87 8622983.24
N6 308431.70 8622986.35
N7 308343.08 8622967.44
N8 308285.67 8622950.69
N9 308263.09 8623011.87
N10 308177.49 8623059.76
N11 308202.79 8623116.40
N12 308317.07 8623057.31
N13 308341.71 8623056.37
N14 308406.48 8623085.22
N15 308422.43 8623034.59
N16 308358.70 8623017.37
N17 308164.63 8623034.76
N18 308211.26 8623138.36
N19 308306.41 8622839.35
N20 308397.69 8622869.54
N21 308450.97 8622839.49
N22 308429.31 8622822.35
N23 308407.64 8622805.21
N24 308385.97 8622788.08
N25 308364.31 8622770.94
N26 308353.36 8622737.26
N27 308391.86 8622726.69
N28 308419.63 8622732.67
N29 308447.41 8622738.65
N30 308475.18 8622744.63
N31 308495.38 8622777.12
N32 308487.80 8622803.62
N33 308480.22 8622830.12
N34 308467.97 8622875.41
N35 308458.20 8622916.46
N36 308453.09 8622938.72
N37 308447.98 8622960.98
N38 308409.55 8622981.62
N39 308387.39 8622976.89
N40 308365.23 8622972.17
N41 308314.38 8622959.06
N42 308278.14 8622971.08
N43 308270.62 8622991.48
N44 308241.69 8623023.84
N45 308220.29 8623035.81
N46 308198.89 8623047.79
N47 308185.92 8623078.64
N48 308194.36 8623097.52
N49 308225.65 8623104.58
N50 308248.50 8623092.76
N51 308271.36 8623080.95
N52 308294.21 8623069.13
N53 308363.30 8623065.99
N54 308384.89 8623075.60
N55 308414.45 8623059.91
N56 308427.07 8623010.47
N57 308379.94 8623023.11
N58 308401.19 8623028.85
N59 308283.09 8623000.76
N60 308303.09 8622989.65
N61 308323.08 8622978.55
N62 308329.23 8622846.90
N63 308352.05 8622854.45
N64 308374.87 8622861.99
N65 308419.56 8622877.76
N66 308441.44 8622885.98
RES_R1 308299.58 8622837.81

[END]
