[TITLE]
Red R1 - PRELIMINAR - 24 h, reservorio a nivel minimo fijo

[JUNCTIONS]
;ID Elev Demand(L/s)
N0 95.33 0.0000
N1 109.04 0.0704
N2 106.24 0.0704
N3 98.00 0.0235
N4 101.62 0.0352
N5 94.99 0.0000
N6 95.66 0.0117
N7 102.13 0.0704
N8 108.47 0.0704
N9 107.35 0.0704
N10 114.83 0.0469
N11 111.86 0.0352
N12 103.98 0.2465
N13 100.35 0.0469
N14 96.68 0.0000
N15 116.91 0.0352
N16 111.97 0.0587
N17 102.00 0.0704
N18 97.28 0.1643
N19 130.01 0.0000
N20 96.85 0.0822
N21 98.83 0.1291
N22 100.98 0.1056
N23 103.11 0.1056
N24 105.99 0.1056
N25 107.60 0.0352
N26 104.69 0.0939
N27 102.63 0.1174
N28 100.98 0.1174
N29 100.00 0.1056
N30 95.99 0.1174
N31 95.73 0.1526
N32 95.43 0.0822
N33 98.19 0.1878
N34 100.10 0.0469
N35 96.80 0.0000
N36 95.33 0.0235
N37 97.08 0.0704
N38 98.55 0.0939
N39 100.28 0.0822
N40 105.02 0.0587
N41 108.08 0.0352
N42 107.13 0.0235
N43 109.89 0.0939
N44 112.49 0.0939
N45 113.52 0.0939
N46 114.07 0.0469
N47 112.99 0.0587
N48 110.47 0.0704
N49 108.93 0.1056
N50 107.31 0.0939
N51 105.67 0.0939
N52 99.08 0.0704
N53 97.93 0.0822
N54 106.05 0.0469
N55 105.07 0.0352
N56 103.68 0.0352
N57 100.44 0.0939
N58 98.79 0.0704
N59 97.05 0.0352
N60 96.12 0.0469
N61 126.66 0.0000
N62 121.32 0.0000
N63 115.36 0.0000
N64 109.54 0.0000
N65 105.54 0.0000

[RESERVOIRS]
;ID Head
RES_R1 132.70

[TANKS]

[PIPES]
;ID N1 N2 Length(m) Diam(mm) Rough(HW) MinorLoss Status
SALIDA_RES_R1 RES_R1 N19 2 600 140 0 Open
T0 N0 N20 28.16 81.0 140 0 Open
T1 N20 N21 28.16 81.0 140 0 Open
T2 N21 N22 28.16 81.0 140 0 Open
T3 N22 N23 28.16 81.0 140 0 Open
T4 N23 N24 28.16 81.0 140 0 Open
T5 N24 N1 28.16 81.0 140 0 Open
T6 N1 N25 20.10 81.0 140 0 Open
T7 N25 N2 20.10 81.0 140 0 Open
T8 N2 N26 28.41 81.0 140 0 Open
T9 N26 N27 28.41 81.0 140 0 Open
T10 N27 N28 28.41 81.0 140 0 Open
T11 N28 N29 28.41 81.0 140 0 Open
T12 N29 N3 28.41 81.0 140 0 Open
T13 N3 N30 27.57 81.0 140 0 Open
T14 N30 N31 27.57 81.0 140 0 Open
T15 N31 N32 27.57 81.0 140 0 Open
T16 N32 N0 27.57 81.0 140 0 Open
T17 N0 N33 19.36 81.0 140 0 Open
T18 N33 N4 19.36 99.0 140 0 Open
T19 N4 N34 22.84 144.0 140 0 Open
T20 N34 N35 22.84 99.0 140 0 Open
T21 N35 N36 22.84 99.0 140 0 Open
T22 N36 N5 22.84 99.0 140 0 Open
T23 N6 N37 22.65 81.0 140 0 Open
T24 N37 N38 22.65 81.0 140 0 Open
T25 N38 N39 22.65 81.0 140 0 Open
T26 N39 N7 22.65 81.0 140 0 Open
T27 N7 N40 29.90 81.0 140 0 Open
T28 N40 N8 29.90 81.0 140 0 Open
T29 N8 N41 21.74 81.0 140 0 Open
T30 N41 N42 21.74 81.0 140 0 Open
T31 N42 N9 21.74 81.0 140 0 Open
T32 N9 N43 24.52 81.0 140 0 Open
T33 N43 N44 24.52 81.0 140 0 Open
T34 N44 N45 24.52 81.0 140 0 Open
T35 N45 N10 24.52 81.0 140 0 Open
T36 N10 N46 20.68 81.0 140 0 Open
T37 N46 N47 20.68 81.0 140 0 Open
T38 N47 N11 20.68 81.0 140 0 Open
T39 N11 N48 24.66 81.0 140 0 Open
T40 N48 N49 24.66 81.0 140 0 Open
T41 N49 N50 24.66 81.0 140 0 Open
T42 N50 N51 24.66 81.0 140 0 Open
T43 N51 N12 24.66 81.0 140 0 Open
T44 N13 N52 22.01 81.0 140 0 Open
T45 N52 N53 22.01 81.0 140 0 Open
T46 N53 N14 22.01 81.0 140 0 Open
T47 N9 N54 22.88 81.0 140 0 Open
T48 N54 N55 22.88 81.0 140 0 Open
T49 N55 N56 22.88 81.0 140 0 Open
T50 N56 N7 22.88 81.0 140 0 Open
T51 N10 N15 28.12 81.0 140 0 Open
T52 N11 N16 23.54 81.0 140 0 Open
T53 N6 N5 11.59 99.0 140 0 Open
T54 N12 N17 29.61 81.0 140 0 Open
T55 N17 N57 23.63 81.0 140 0 Open
T56 N57 N58 23.63 81.0 140 0 Open
T57 N58 N18 23.63 81.0 140 0 Open
T58 N18 N59 26.54 81.0 140 0 Open
T59 N59 N14 26.54 81.0 140 0 Open
T60 N14 N60 24.56 81.0 140 0 Open
T61 N60 N6 24.56 81.0 140 0 Open
T62 N19 N61 27.69 144.0 140 0 Open
T63 N61 N62 27.69 144.0 140 0 Open
T64 N62 N63 27.69 144.0 140 0 Open
T65 N63 N64 27.69 144.0 140 0 Open
T66 N64 N65 27.69 144.0 140 0 Open
T67 N65 N4 27.69 144.0 140 0 Open

[PUMPS]

[VALVES]

[DEMANDS]

[PATTERNS]
P1 0.0491 0.0491 0.0491 0.0491 0.1444 0.7222
P1 1.6466 2.4555 2.1088 1.3000 1.0688 0.9533
P1 1.1844 1.3000 0.9533 0.7222 0.8377 1.0688
P1 1.7622 2.2244 1.7622 0.9533 0.4911 0.1444

[CONTROLS]

[OPTIONS]
Units LPS
Headloss H-W
Specific Gravity 1
Viscosity 1
Trials 100
Accuracy 0.001
Unbalanced Continue 10
Pattern P1
Demand Multiplier 1

[TIMES]
Duration 24
Hydraulic Timestep 1
Pattern Timestep 1
Report Timestep 1
Report Start 0

[REPORT]
Status No
Summary No
Nodes ALL
Links ALL

[COORDINATES]
;Node X Y
N0 308472.64 8622856.63
N1 308339.55 8622752.57
N2 308364.08 8622720.71
N3 308502.96 8622750.61
N4 308463.31 8622894.20
N5 308442.87 8622983.24
N6 308431.70 8622986.35
N7 308343.08 8622967.44
N8 308285.67 8622950.69
N9 308263.09 8623011.87
N10 308177.49 8623059.76
N11 308202.79 8623116.40
N12 308312.30 8623059.78
N13 308358.70 8623017.37
N14 308422.43 8623034.59
N15 308164.63 8623034.76
N16 308211.26 8623138.36
N17 308341.71 8623056.37
N18 308406.48 8623085.22
N19 308306.22 8622840.02
N20 308450.46 8622839.29
N21 308428.28 8622821.95
N22 308406.09 8622804.60
N23 308383.91 8622787.26
N24 308361.73 8622769.91
N25 308351.81 8622736.64
N26 308391.86 8622726.69
N27 308419.63 8622732.67
N28 308447.41 8622738.65
N29 308475.19 8622744.63
N30 308495.38 8622777.12
N31 308487.80 8622803.62
N32 308480.22 8622830.13
N33 308467.97 8622875.42
N34 308458.20 8622916.46
N35 308453.09 8622938.72
N36 308447.98 8622960.98
N37 308409.55 8622981.62
N38 308387.39 8622976.90
N39 308365.24 8622972.17
N40 308314.38 8622959.06
N41 308278.14 8622971.08
N42 308270.61 8622991.48
N43 308241.69 8623023.84
N44 308220.29 8623035.82
N45 308198.89 8623047.79
N46 308185.92 8623078.64
N47 308194.36 8623097.52
N48 308224.69 8623105.08
N49 308246.59 8623093.75
N50 308268.50 8623082.43
N51 308290.40 8623071.10
N52 308379.94 8623023.11
N53 308401.19 8623028.85
N54 308283.09 8623000.76
N55 308303.09 8622989.65
N56 308323.08 8622978.55
N57 308363.30 8623065.99
N58 308384.89 8623075.60
N59 308414.46 8623059.90
N60 308427.07 8623010.47
N61 308332.40 8622849.05
N62 308358.58 8622858.08
N63 308384.77 8622867.11
N64 308410.95 8622876.14
N65 308437.13 8622885.17
RES_R1 308299.58 8622837.81

[END]
