[TITLE]
Red R2 - PRELIMINAR - 24 h, reservorio a nivel minimo fijo

[JUNCTIONS]
;ID Elev Demand(L/s)
N0 114.63 0.0000
N1 101.04 0.0000
N2 95.25 0.0117
N3 94.15 0.0000
N4 92.04 0.0000
N5 86.32 0.0000
N6 85.50 0.0000
N7 85.24 0.0000
N8 84.56 0.0000
N9 82.11 0.0000
N10 80.10 0.0000
N11 82.83 0.0000
N12 83.41 0.0000
N13 86.44 0.0000
N14 90.30 0.0000
N15 94.94 0.0000
N16 94.05 0.0469
N17 92.15 0.0117
N18 85.71 0.0000
N19 88.52 0.0352
N20 92.19 0.0235
N21 94.65 0.0000
N22 94.73 0.0000
N23 88.69 0.0587
N24 92.64 0.0469
N25 97.35 0.0235
N26 95.80 0.0000
N27 95.37 0.0587
N28 85.03 0.0000
N29 84.21 0.0000
N30 89.08 0.0704
N31 90.21 0.0352
N32 92.37 0.0000
N33 93.63 0.1760
N34 96.26 0.0117
N35 93.77 0.0352
N36 95.32 0.0469
N37 96.95 0.0000
N38 96.05 0.1643
N39 94.07 0.0469
N40 88.95 0.2230
N41 91.16 0.0352
N42 92.01 0.0352
N43 93.58 0.0587
N44 92.83 0.0352
N45 83.29 0.0117
N46 83.99 0.0000
N47 86.96 0.0469
N48 87.83 0.0939
N49 84.74 0.0587
N50 87.45 0.0352
N51 95.38 0.0117
N52 92.88 0.1760
N53 90.97 0.0469
N54 80.22 0.0117
N55 80.66 0.0352
N56 81.28 0.0704
N57 82.26 0.0352
N58 83.73 0.0352
N59 81.99 0.0587
N60 82.34 0.0000
N61 82.98 0.0587
N62 80.00 0.0117
N63 80.00 0.0000
N64 79.99 0.0235
N65 80.89 0.0704
N66 82.53 0.0235
N67 86.58 0.0352
N68 79.18 0.0352
N69 80.66 0.0587
N70 83.58 0.0587
N71 88.20 0.0352
N72 78.56 0.0469
N73 79.54 0.0235
N74 82.03 0.0352
N75 85.01 0.0352
N76 89.32 0.0117
N77 79.89 0.0352
N78 86.62 0.0822
N79 80.26 0.0000
N80 81.26 0.0235
N81 82.04 0.0235
N82 83.20 0.0235
N83 84.51 0.0117
N84 84.75 0.0117
N85 80.42 0.0352
N86 81.92 0.0352
N87 83.39 0.0352
N88 84.74 0.0352
N89 85.28 0.0117
N90 80.89 0.0352
N91 82.55 0.0587
N92 83.27 0.0704
N93 85.04 0.0704
N94 83.31 0.0235
N95 86.78 0.0235
N96 87.28 0.0000
N97 87.69 0.0235
N98 90.93 0.1310
N99 87.63 0.0352
N100 84.55 0.0704
N101 84.06 0.0587
N102 83.46 0.0000
N103 82.82 0.0235
N104 80.56 0.0117
N105 84.13 0.0235
N106 84.76 0.0235
N107 86.58 0.0704
N108 85.65 0.0704
N109 87.88 0.0469
N110 82.53 0.0469
N111 80.07 0.0352
N112 82.46 0.0822
N113 84.48 0.0352
N114 86.75 0.0117
N115 83.42 0.0235
N116 84.10 0.0235
N117 82.50 0.0117
N118 82.18 0.0117
N119 80.32 0.0000
N120 79.72 0.0352
N121 79.05 0.0704
N122 78.48 0.0704
N123 83.11 0.0822
N124 82.29 0.0822
N125 81.57 0.0587
N126 80.97 0.0822
N127 79.92 0.0587
N128 109.91 0.0000
N129 105.92 0.0000
N130 97.93 0.0469
N131 95.47 0.0469
N132 93.10 0.0000
N133 90.77 0.0000
N134 89.39 0.0000
N135 88.03 0.0000
N136 87.04 0.0000
N137 83.74 0.0000
N138 82.92 0.0000
N139 81.48 0.0117
N140 80.78 0.0000
N141 80.00 0.0117
N142 80.37 0.0000
N143 81.25 0.0000
N144 82.04 0.0000
N145 84.09 0.0000
N146 84.73 0.0000
N147 85.33 0.0000
N148 87.89 0.0203
N149 93.04 0.0463
N150 91.95 0.0469
N151 91.89 0.0587
N152 86.38 0.0000
N153 86.94 0.0352
N154 87.69 0.0352
N155 89.79 0.0469
N156 91.07 0.0352
N157 93.40 0.0352
N158 93.45 0.0822
N159 90.92 0.0352
N160 89.75 0.0117
N161 87.70 0.1878
N162 86.68 0.0000
N163 86.41 0.0000
N164 87.38 0.0469
N165 88.36 0.1056
N166 89.36 0.1056
N167 90.19 0.1174
N168 94.05 0.0822
N169 95.30 0.1056
N170 95.17 0.0469
N171 91.34 0.0352
N172 90.24 0.0352
N173 89.34 0.0587
N174 84.43 0.0117
N175 85.18 0.0352
N176 86.09 0.0704
N177 87.01 0.0822
N178 88.02 0.0822
N179 91.30 0.0235
N180 94.92 0.0235
N181 93.06 0.0117
N182 96.91 0.0235
N183 95.56 0.0469
N184 95.55 0.0469
N185 96.01 0.0235
N186 96.34 0.0000
N187 92.78 0.0822
N188 91.82 0.2112
N189 91.06 0.2112
N190 90.52 0.0587
N191 89.79 0.0939
N192 90.02 0.2230
N193 91.69 0.1760
N194 91.56 0.0117
N195 92.88 0.0704
N196 93.21 0.0587
N197 83.88 0.0587
N198 83.70 0.0587
N199 83.41 0.1878
N200 83.93 0.1643
N201 84.50 0.1995
N202 85.33 0.0587
N203 86.10 0.0704
N204 88.59 0.0587
N205 89.54 0.1995
N206 84.00 0.1878
N207 85.31 0.0704
N208 86.28 0.0822
N209 94.02 0.0235
N210 91.91 0.0235
N211 89.89 0.0469
N212 88.64 0.0352
N213 87.49 0.0469
N214 86.47 0.1878
N215 85.80 0.1643
N216 80.42 0.0352
N217 81.80 0.0587
N218 83.00 0.0704
N219 81.31 0.0587
N220 81.94 0.0704
N221 82.00 0.0469
N222 82.50 0.0587
N223 80.00 0.0469
N224 80.00 0.0822
N225 81.66 0.0469
N226 83.68 0.0704
N227 84.54 0.0704
N228 85.68 0.0704
N229 79.72 0.0587
N230 79.50 0.0469
N231 79.99 0.0587
N232 81.55 0.0704
N233 82.48 0.0352
N234 84.70 0.0704
N235 85.81 0.0587
N236 86.98 0.0704
N237 78.77 0.0587
N238 79.05 0.0235
N239 80.18 0.0235
N240 81.20 0.0352
N241 83.28 0.0235
N242 84.00 0.0352
N243 86.57 0.0352
N244 87.81 0.0352
N245 81.04 0.0469
N246 82.00 0.0587
N247 84.33 0.0469
N248 85.48 0.0117
N249 80.74 0.0117
N250 82.61 0.0235
N251 83.88 0.0235
N252 81.18 0.0469
N253 82.63 0.0235
N254 83.99 0.0235
N255 81.72 0.0352
N256 84.31 0.0587
N257 84.93 0.0587
N258 84.16 0.0587
N259 85.05 0.0587
N260 85.84 0.0469
N261 87.38 0.0352
N262 88.39 0.3738
N263 88.97 0.0704
N264 90.29 0.0704
N265 89.82 0.0822
N266 88.78 0.0822
N267 86.48 0.0235
N268 85.95 0.0704
N269 85.22 0.0704
N270 82.07 0.0469
N271 81.38 0.0235
N272 85.27 0.0352
N273 86.03 0.0352
N274 86.15 0.0704
N275 87.06 0.0704
N276 83.77 0.0000
N277 83.39 0.0704
N278 82.33 0.0939
N279 81.57 0.0822
N280 80.65 0.0587
N281 82.97 0.0000
N282 82.00 0.0704
N283 81.34 0.0704
N284 80.69 0.0235
N285 80.51 0.0469
N286 81.07 0.0704
N287 81.68 0.0704
N288 82.95 0.0704
N289 84.03 0.3636
N290 85.45 0.0469
N291 84.53 0.0352
N292 85.34 0.0235
N293 82.24 0.0235
N294 81.70 0.0352
N295 80.99 0.0235
N296 80.01 0.0704
N297 79.38 0.0352
N298 78.73 0.0822
N299 78.97 0.0587
N300 79.35 0.0587
N301 79.74 0.0469
N302 83.61 0.0469
N303 80.07 0.0587
N304 80.51 0.0704

[RESERVOIRS]
;ID Head
RES_R2 118.20

[TANKS]

[PIPES]
;ID N1 N2 Length(m) Diam(mm) Rough(HW) MinorLoss Status
SALIDA_RES_R2 RES_R2 N0 2 600 140 0 Open
T0 N0 N128 22.31 226.0 140 0 Open
T1 N128 N129 22.31 226.0 140 0 Open
T2 N129 N1 22.31 226.0 140 0 Open
T3 N1 N130 27.75 226.0 140 0 Open
T4 N130 N131 27.75 226.0 140 0 Open
T5 N131 N2 27.75 226.0 140 0 Open
T6 N2 N3 21.03 226.0 140 0 Open
T7 N3 N132 20.89 226.0 140 0 Open
T8 N132 N4 20.89 226.0 140 0 Open
T9 N4 N133 27.56 226.0 140 0 Open
T10 N133 N134 27.56 226.0 140 0 Open
T11 N134 N135 27.56 226.0 140 0 Open
T12 N135 N136 27.56 226.0 140 0 Open
T13 N136 N5 27.56 226.0 140 0 Open
T14 N5 N6 26.90 226.0 140 0 Open
T15 N6 N7 8.56 226.0 140 0 Open
T16 N7 N8 23.28 180.0 140 0 Open
T17 N8 N137 22.10 180.0 140 0 Open
T18 N137 N138 22.10 180.0 140 0 Open
T19 N138 N9 22.10 180.0 140 0 Open
T20 N9 N139 21.63 180.0 140 0 Open
T21 N139 N140 21.63 180.0 140 0 Open
T22 N140 N10 21.63 180.0 140 0 Open
T23 N10 N141 27.67 144.0 140 0 Open
T24 N141 N142 27.67 144.0 140 0 Open
T25 N142 N143 27.67 144.0 140 0 Open
T26 N143 N144 27.67 144.0 140 0 Open
T27 N144 N11 27.67 144.0 140 0 Open
T28 N11 N12 22.26 144.0 140 0 Open
T29 N12 N145 22.82 81.0 140 0 Open
T30 N145 N146 22.82 81.0 140 0 Open
T31 N146 N147 22.82 81.0 140 0 Open
T32 N147 N13 22.82 81.0 140 0 Open
T33 N13 N148 21.40 81.0 140 0 Open
T34 N148 N14 21.40 81.0 140 0 Open
T35 N14 N149 26.30 81.0 140 0 Open
T36 N149 N15 26.30 81.0 140 0 Open
T37 N16 N150 25.09 81.0 140 0 Open
T38 N150 N151 25.09 81.0 140 0 Open
T39 N151 N17 25.09 81.0 140 0 Open
T40 N18 N152 22.62 81.0 140 0 Open
T41 N152 N153 22.62 81.0 140 0 Open
T42 N153 N154 22.62 81.0 140 0 Open
T43 N154 N19 22.62 81.0 140 0 Open
T44 N19 N155 24.81 81.0 140 0 Open
T45 N155 N156 24.81 81.0 140 0 Open
T46 N156 N20 24.81 81.0 140 0 Open
T47 N20 N157 23.45 81.0 140 0 Open
T48 N157 N21 23.45 81.0 140 0 Open
T49 N22 N158 20.65 81.0 140 0 Open
T50 N158 N17 20.65 81.0 140 0 Open
T51 N17 N159 22.62 81.0 140 0 Open
T52 N159 N160 22.62 81.0 140 0 Open
T53 N160 N23 22.62 81.0 140 0 Open
T54 N23 N161 21.37 81.0 140 0 Open
T55 N161 N162 21.37 81.0 140 0 Open
T56 N162 N18 21.37 81.0 140 0 Open
T57 N18 N163 27.40 81.0 140 0 Open
T58 N163 N164 27.40 81.0 140 0 Open
T59 N164 N165 27.40 81.0 140 0 Open
T60 N165 N166 27.40 81.0 140 0 Open
T61 N166 N167 27.40 81.0 140 0 Open
T62 N167 N24 27.40 81.0 140 0 Open
T63 N24 N168 20.70 81.0 140 0 Open
T64 N168 N169 20.70 81.0 140 0 Open
T65 N169 N25 20.70 81.0 140 0 Open
T66 N26 N170 17.15 81.0 140 0 Open
T67 N170 N27 17.15 81.0 140 0 Open
T68 N27 N16 14.83 81.0 140 0 Open
T69 N16 N171 23.73 81.0 140 0 Open
T70 N171 N172 23.73 81.0 140 0 Open
T71 N172 N173 23.73 81.0 140 0 Open
T72 N173 N23 23.73 81.0 140 0 Open
T73 N6 N18 4.60 99.0 140 0 Open
T74 N7 N28 7.04 144.0 140 0 Open
T75 N28 N174 25.96 144.0 140 0 Open
T76 N174 N29 25.96 144.0 140 0 Open
T77 N29 N175 25.76 99.0 140 0 Open
T78 N175 N176 25.76 99.0 140 0 Open
T79 N176 N177 25.76 99.0 140 0 Open
T80 N177 N178 25.76 99.0 140 0 Open
T81 N178 N30 25.76 99.0 140 0 Open
T82 N30 N31 27.35 99.0 140 0 Open
T83 N31 N179 22.95 99.0 140 0 Open
T84 N179 N32 22.95 99.0 140 0 Open
T85 N32 N33 27.09 81.0 140 0 Open
T86 N33 N180 23.44 81.0 140 0 Open
T87 N180 N34 23.44 81.0 140 0 Open
T88 N32 N181 16.08 81.0 140 0 Open
T89 N181 N35 16.08 81.0 140 0 Open
T90 N35 N36 29.32 81.0 140 0 Open
T91 N36 N37 26.92 81.0 140 0 Open
T92 N37 N182 29.49 81.0 140 0 Open
T93 N182 N183 29.49 81.0 140 0 Open
T94 N183 N184 29.49 81.0 140 0 Open
T95 N184 N185 29.49 81.0 140 0 Open
T96 N185 N186 29.49 81.0 140 0 Open
T97 N186 N38 29.49 81.0 140 0 Open
T98 N38 N39 29.81 81.0 140 0 Open
T99 N39 N187 29.73 81.0 140 0 Open
T100 N187 N188 29.73 81.0 140 0 Open
T101 N188 N189 29.73 81.0 140 0 Open
T102 N189 N190 29.73 81.0 140 0 Open
T103 N190 N191 29.73 81.0 140 0 Open
T104 N191 N40 29.73 81.0 140 0 Open
T105 N40 N192 28.94 81.0 140 0 Open
T106 N192 N41 28.94 81.0 140 0 Open
T107 N41 N193 19.49 81.0 140 0 Open
T108 N193 N32 19.49 81.0 140 0 Open
T109 N41 N194 15.41 81.0 140 0 Open
T110 N194 N42 15.41 81.0 140 0 Open
T111 N42 N195 23.72 81.0 140 0 Open
T112 N195 N43 23.72 81.0 140 0 Open
T113 N43 N196 20.26 81.0 140 0 Open
T114 N196 N44 20.26 81.0 140 0 Open
T115 N29 N197 23.08 99.0 140 0 Open
T116 N197 N198 23.08 99.0 140 0 Open
T117 N198 N199 23.08 99.0 140 0 Open
T118 N199 N45 23.08 99.0 140 0 Open
T119 N45 N200 24.86 99.0 140 0 Open
T120 N200 N46 24.86 99.0 140 0 Open
T121 N46 N201 23.86 81.0 140 0 Open
T122 N201 N202 23.86 81.0 140 0 Open
T123 N202 N203 23.86 81.0 140 0 Open
T124 N203 N47 23.86 81.0 140 0 Open
T125 N47 N48 23.66 81.0 140 0 Open
T126 N48 N204 24.20 81.0 140 0 Open
T127 N204 N205 24.20 81.0 140 0 Open
T128 N205 N31 24.20 81.0 140 0 Open
T129 N46 N206 23.00 81.0 140 0 Open
T130 N206 N49 23.00 81.0 140 0 Open
T131 N49 N207 25.55 81.0 140 0 Open
T132 N207 N208 25.55 81.0 140 0 Open
T133 N208 N50 25.55 81.0 140 0 Open
T134 N51 N209 24.20 81.0 140 0 Open
T135 N209 N52 24.20 81.0 140 0 Open
T136 N52 N210 18.17 81.0 140 0 Open
T137 N210 N53 18.17 81.0 140 0 Open
T138 N53 N211 25.73 81.0 140 0 Open
T139 N211 N212 25.73 81.0 140 0 Open
T140 N212 N213 25.73 81.0 140 0 Open
T141 N213 N214 25.73 81.0 140 0 Open
T142 N214 N215 25.73 81.0 140 0 Open
T143 N215 N28 25.73 81.0 140 0 Open
T144 N10 N54 12.85 144.0 140 0 Open
T145 N54 N216 20.00 81.0 140 0 Open
T146 N216 N55 20.00 81.0 140 0 Open
T147 N55 N56 27.72 81.0 140 0 Open
T148 N56 N217 20.54 81.0 140 0 Open
T149 N217 N57 20.54 81.0 140 0 Open
T150 N57 N218 22.23 81.0 140 0 Open
T151 N218 N58 22.23 81.0 140 0 Open
T152 N55 N219 21.14 81.0 140 0 Open
T153 N219 N220 21.14 81.0 140 0 Open
T154 N220 N59 21.14 81.0 140 0 Open
T155 N59 N221 20.01 81.0 140 0 Open
T156 N221 N60 20.01 81.0 140 0 Open
T157 N60 N222 22.66 81.0 140 0 Open
T158 N222 N61 22.66 81.0 140 0 Open
T159 N54 N62 12.84 99.0 140 0 Open
T160 N62 N63 17.54 99.0 140 0 Open
T161 N63 N223 20.27 99.0 140 0 Open
T162 N223 N64 20.27 99.0 140 0 Open
T163 N64 N224 29.74 81.0 140 0 Open
T164 N224 N65 29.74 81.0 140 0 Open
T165 N65 N225 19.74 81.0 140 0 Open
T166 N225 N66 19.74 81.0 140 0 Open
T167 N66 N226 23.75 81.0 140 0 Open
T168 N226 N227 23.75 81.0 140 0 Open
T169 N227 N228 23.75 81.0 140 0 Open
T170 N228 N67 23.75 81.0 140 0 Open
T171 N64 N229 21.59 81.0 140 0 Open
T172 N229 N68 21.59 81.0 140 0 Open
T173 N68 N230 21.34 81.0 140 0 Open
T174 N230 N231 21.34 81.0 140 0 Open
T175 N231 N69 21.34 81.0 140 0 Open
T176 N69 N232 23.18 81.0 140 0 Open
T177 N232 N233 23.18 81.0 140 0 Open
T178 N233 N70 23.18 81.0 140 0 Open
T179 N70 N234 24.39 81.0 140 0 Open
T180 N234 N235 24.39 81.0 140 0 Open
T181 N235 N236 24.39 81.0 140 0 Open
T182 N236 N71 24.39 81.0 140 0 Open
T183 N68 N237 19.68 81.0 140 0 Open
T184 N237 N72 19.68 81.0 140 0 Open
T185 N72 N238 21.35 81.0 140 0 Open
T186 N238 N73 21.35 81.0 140 0 Open
T187 N73 N239 23.24 81.0 140 0 Open
T188 N239 N240 23.24 81.0 140 0 Open
T189 N240 N74 23.24 81.0 140 0 Open
T190 N74 N241 23.00 81.0 140 0 Open
T191 N241 N242 23.00 81.0 140 0 Open
T192 N242 N75 23.00 81.0 140 0 Open
T193 N75 N243 28.72 81.0 140 0 Open
T194 N243 N244 28.72 81.0 140 0 Open
T195 N244 N76 28.72 81.0 140 0 Open
T196 N73 N77 17.35 81.0 140 0 Open
T197 N77 N245 29.74 81.0 140 0 Open
T198 N245 N246 29.74 81.0 140 0 Open
T199 N246 N247 29.74 81.0 140 0 Open
T200 N247 N78 29.74 81.0 140 0 Open
T201 N78 N248 23.85 81.0 140 0 Open
T202 N248 N75 23.85 81.0 140 0 Open
T203 N54 N79 10.25 81.0 140 0 Open
T204 N79 N249 16.35 81.0 140 0 Open
T205 N249 N80 16.35 81.0 140 0 Open
T206 N80 N81 26.31 81.0 140 0 Open
T207 N81 N250 15.83 81.0 140 0 Open
T208 N250 N82 15.83 81.0 140 0 Open
T209 N82 N251 17.92 81.0 140 0 Open
T210 N251 N83 17.92 81.0 140 0 Open
T211 N83 N84 12.91 81.0 140 0 Open
T212 N63 N85 26.54 81.0 140 0 Open
T213 N85 N252 23.77 81.0 140 0 Open
T214 N252 N86 23.77 81.0 140 0 Open
T215 N86 N253 20.13 81.0 140 0 Open
T216 N253 N87 20.13 81.0 140 0 Open
T217 N87 N254 17.51 81.0 140 0 Open
T218 N254 N88 17.51 81.0 140 0 Open
T219 N88 N89 15.57 81.0 140 0 Open
T220 N90 N255 21.31 81.0 140 0 Open
T221 N255 N91 21.31 81.0 140 0 Open
T222 N91 N92 20.34 81.0 140 0 Open
T223 N92 N256 21.77 81.0 140 0 Open
T224 N256 N257 21.77 81.0 140 0 Open
T225 N257 N93 21.77 81.0 140 0 Open
T226 N94 N258 24.85 81.0 140 0 Open
T227 N258 N259 24.85 81.0 140 0 Open
T228 N259 N260 24.85 81.0 140 0 Open
T229 N260 N95 24.85 81.0 140 0 Open
T230 N96 N261 21.10 81.0 140 0 Open
T231 N261 N97 21.10 81.0 140 0 Open
T232 N97 N262 25.68 81.0 140 0 Open
T233 N262 N263 25.68 81.0 140 0 Open
T234 N263 N264 25.68 81.0 140 0 Open
T235 N264 N98 25.68 81.0 140 0 Open
T236 N98 N265 27.00 81.0 140 0 Open
T237 N265 N266 27.00 81.0 140 0 Open
T238 N266 N99 27.00 81.0 140 0 Open
T239 N99 N95 18.35 81.0 140 0 Open
T240 N95 N267 23.63 81.0 140 0 Open
T241 N267 N268 23.63 81.0 140 0 Open
T242 N268 N269 23.63 81.0 140 0 Open
T243 N269 N100 23.63 81.0 140 0 Open
T244 N100 N101 28.63 81.0 140 0 Open
T245 N101 N102 22.50 81.0 140 0 Open
T246 N102 N103 18.84 81.0 140 0 Open
T247 N103 N270 24.69 81.0 140 0 Open
T248 N270 N271 24.69 81.0 140 0 Open
T249 N271 N104 24.69 81.0 140 0 Open
T250 N101 N105 28.46 81.0 140 0 Open
T251 N105 N106 25.59 81.0 140 0 Open
T252 N106 N272 20.11 81.0 140 0 Open
T253 N272 N273 20.11 81.0 140 0 Open
T254 N273 N96 20.11 81.0 140 0 Open
T255 N97 N107 28.59 81.0 140 0 Open
T256 N107 N108 27.81 81.0 140 0 Open
T257 N108 N274 24.00 81.0 140 0 Open
T258 N274 N275 24.00 81.0 140 0 Open
T259 N275 N109 24.00 81.0 140 0 Open
T260 N101 N276 16.88 144.0 140 0 Open
T261 N276 N12 16.88 144.0 140 0 Open
T262 N94 N277 27.53 81.0 140 0 Open
T263 N277 N278 27.53 81.0 140 0 Open
T264 N278 N279 27.53 81.0 140 0 Open
T265 N279 N90 27.53 81.0 140 0 Open
T266 N90 N280 20.97 81.0 140 0 Open
T267 N280 N104 20.97 81.0 140 0 Open
T268 N12 N281 25.24 99.0 140 0 Open
T269 N281 N110 25.24 99.0 140 0 Open
T270 N110 N282 22.71 81.0 140 0 Open
T271 N282 N283 22.71 81.0 140 0 Open
T272 N283 N284 22.71 81.0 140 0 Open
T273 N284 N111 22.71 81.0 140 0 Open
T274 N111 N285 24.61 81.0 140 0 Open
T275 N285 N286 24.61 81.0 140 0 Open
T276 N286 N287 24.61 81.0 140 0 Open
T277 N287 N112 24.61 81.0 140 0 Open
T278 N112 N288 27.95 81.0 140 0 Open
T279 N288 N289 27.95 81.0 140 0 Open
T280 N289 N113 27.95 81.0 140 0 Open
T281 N113 N290 21.45 81.0 140 0 Open
T282 N290 N114 21.45 81.0 140 0 Open
T283 N110 N115 27.82 81.0 140 0 Open
T284 N115 N116 25.80 81.0 140 0 Open
T285 N116 N291 22.35 81.0 140 0 Open
T286 N291 N292 22.35 81.0 140 0 Open
T287 N292 N114 22.35 81.0 140 0 Open
T288 N110 N117 20.62 81.0 140 0 Open
T289 N117 N293 15.60 81.0 140 0 Open
T290 N293 N118 15.60 81.0 140 0 Open
T291 N118 N294 21.71 81.0 140 0 Open
T292 N294 N295 21.71 81.0 140 0 Open
T293 N295 N119 21.71 81.0 140 0 Open
T294 N119 N296 22.91 81.0 140 0 Open
T295 N296 N120 22.91 81.0 140 0 Open
T296 N120 N297 18.32 81.0 140 0 Open
T297 N297 N121 18.32 81.0 140 0 Open
T298 N121 N298 22.75 81.0 140 0 Open
T299 N298 N122 22.75 81.0 140 0 Open
T300 N122 N299 23.88 81.0 140 0 Open
T301 N299 N300 23.88 81.0 140 0 Open
T302 N300 N301 23.88 81.0 140 0 Open
T303 N301 N111 23.88 81.0 140 0 Open
T304 N113 N302 24.94 81.0 140 0 Open
T305 N302 N123 24.94 81.0 140 0 Open
T306 N123 N124 28.61 81.0 140 0 Open
T307 N124 N125 29.34 81.0 140 0 Open
T308 N120 N303 27.20 81.0 140 0 Open
T309 N303 N126 27.20 81.0 140 0 Open
T310 N126 N304 27.18 81.0 140 0 Open
T311 N304 N127 27.18 81.0 140 0 Open

[PUMPS]

[VALVES]

[DEMANDS]

[PATTERNS]
P1 0.0491 0.0491 0.0491 0.0491 0.1444 0.7222
P1 1.6466 2.4555 2.1088 1.3000 1.0688 0.9533
P1 1.1844 1.3000 0.9533 0.7222 0.8377 1.0688
P1 1.7622 2.2244 1.7622 0.9533 0.4911 0.1444

[CONTROLS]

[OPTIONS]
Units LPS
Headloss H-W
Specific Gravity 1
Viscosity 1
Trials 100
Accuracy 0.001
Unbalanced Continue 10
Pattern P1
Demand Multiplier 1

[TIMES]
Duration 24
Hydraulic Timestep 1
Pattern Timestep 1
Report Timestep 1
Report Start 0

[REPORT]
Status No
Summary No
Nodes ALL
Links ALL

[COORDINATES]
;Node X Y
N0 308394.50 8622884.28
N1 308457.55 8622906.77
N2 308438.41 8622987.78
N3 308458.04 8622995.34
N4 308499.72 8622998.16
N5 308621.73 8622934.12
N6 308645.73 8622921.98
N7 308653.37 8622918.12
N8 308674.50 8622908.35
N9 308738.80 8622892.16
N10 308803.53 8622896.58
N11 308937.80 8622930.00
N12 308959.12 8622936.40
N13 309046.54 8622962.63
N14 309088.98 8622968.28
N15 309140.77 8622977.50
N16 308501.33 8622946.75
N17 308518.39 8622873.45
N18 308642.26 8622918.97
N19 308562.06 8622960.89
N20 308494.77 8622992.71
N21 308448.64 8622984.29
N22 308479.63 8622859.20
N23 308582.08 8622896.85
N24 308569.75 8622771.44
N25 308510.32 8622753.41
N26 308455.38 8622946.48
N27 308488.71 8622954.54
N28 308655.81 8622924.73
N29 308674.09 8622973.32
N30 308559.67 8623032.50
N31 308536.28 8623046.68
N32 308495.92 8623068.54
N33 308473.29 8623053.65
N34 308428.79 8623038.90
N35 308466.92 8623082.43
N36 308438.35 8623089.00
N37 308411.55 8623086.47
N38 308355.87 8623254.41
N39 308384.39 8623245.75
N40 308538.32 8623155.61
N41 308512.98 8623103.58
N42 308487.83 8623121.38
N43 308443.86 8623139.17
N44 308431.12 8623177.63
N45 308721.56 8623052.51
N46 308676.52 8623073.54
N47 308593.99 8623121.51
N48 308574.15 8623108.62
N49 308654.89 8623032.95
N50 308586.49 8623067.53
N51 308437.49 8622998.25
N52 308485.39 8623005.15
N53 308521.47 8623000.82
N54 308803.53 8622909.43
N55 308798.07 8622949.05
N56 308771.39 8622941.56
N57 308730.31 8622942.46
N58 308688.04 8622956.24
N59 308779.85 8623009.80
N60 308767.50 8623047.87
N61 308810.74 8623061.43
N62 308815.84 8622905.77
N63 308818.88 8622888.50
N64 308825.91 8622848.57
N65 308767.30 8622838.43
N66 308727.82 8622839.15
N67 308637.08 8622867.29
N68 308838.47 8622807.26
N69 308775.16 8622797.75
N70 308705.67 8622800.46
N71 308613.37 8622832.07
N72 308851.15 8622770.00
N73 308811.20 8622754.90
N74 308741.50 8622753.77
N75 308672.67 8622758.56
N76 308593.87 8622793.40
N77 308798.39 8622743.20
N78 308683.57 8622712.13
N79 308799.38 8622900.06
N80 308766.91 8622896.10
N81 308740.61 8622895.52
N82 308709.62 8622902.03
N83 308675.13 8622911.79
N84 308665.16 8622920.00
N85 308792.93 8622882.92
N86 308745.51 8622879.53
N87 308705.80 8622886.11
N88 308672.11 8622895.70
N89 308658.00 8622902.29
N90 308849.56 8622957.21
N91 308890.59 8622968.69
N92 308902.05 8622985.50
N93 308882.88 8623047.94
N94 308822.86 8623064.03
N95 308919.28 8623088.13
N96 309055.35 8622971.80
N97 309044.16 8623012.48
N98 309015.89 8623111.24
N99 308936.99 8623092.92
N100 308941.76 8622996.31
N101 308949.16 8622968.65
N102 308946.34 8622946.33
N103 308931.12 8622935.23
N104 308859.46 8622916.45
N105 308972.38 8622952.19
N106 308997.95 8622953.22
N107 309016.67 8623004.62
N108 308989.19 8623000.31
N109 308971.20 8623070.03
N110 308972.54 8622887.74
N111 308996.68 8622800.16
N112 309091.89 8622825.24
N113 309071.77 8622906.63
N114 309061.47 8622948.28
N115 308977.77 8622915.06
N116 308996.14 8622933.18
N117 308958.14 8622902.49
N118 308928.99 8622913.62
N119 308866.15 8622896.49
N120 308879.03 8622852.53
N121 308889.34 8622817.37
N122 308904.65 8622774.52
N123 309023.40 8622894.44
N124 309027.40 8622866.10
N125 309034.77 8622837.70
N126 308931.93 8622865.18
N127 308946.02 8622812.69
N128 308415.52 8622891.78
N129 308436.53 8622899.27
N130 308451.17 8622933.77
N131 308444.79 8622960.78
N132 308478.88 8622996.75
N133 308524.13 8622985.35
N134 308548.53 8622972.55
N135 308572.93 8622959.74
N136 308597.33 8622946.93
N137 308695.93 8622902.96
N138 308717.37 8622897.56
N139 308760.38 8622893.63
N140 308781.96 8622895.10
N141 308830.39 8622903.26
N142 308857.24 8622909.95
N143 308884.09 8622916.63
N144 308910.95 8622923.31
N145 308980.98 8622942.95
N146 309002.83 8622949.51
N147 309024.69 8622956.07
N148 309067.76 8622965.46
N149 309114.87 8622972.89
N150 308507.01 8622922.31
N151 308512.70 8622897.88
N152 308622.21 8622929.45
N153 308602.16 8622939.93
N154 308582.11 8622950.41
N155 308539.63 8622971.49
N156 308517.20 8622982.10
N157 308471.70 8622988.50
N158 308499.01 8622866.32
N159 308539.62 8622881.25
N160 308560.85 8622889.05
N161 308602.14 8622904.22
N162 308622.20 8622911.59
N163 308630.18 8622894.38
N164 308618.09 8622869.79
N165 308606.01 8622845.20
N166 308593.92 8622820.62
N167 308581.84 8622796.03
N168 308549.94 8622765.43
N169 308530.13 8622759.42
N170 308472.04 8622950.51
N171 308521.51 8622934.27
N172 308541.70 8622921.80
N173 308561.89 8622909.32
N174 308664.95 8622949.02
N175 308651.21 8622985.16
N176 308628.32 8622996.99
N177 308605.44 8623008.83
N178 308582.55 8623020.67
N179 308516.10 8623057.61
N180 308451.04 8623046.28
N181 308481.42 8623075.48
N182 308402.27 8623114.46
N183 308392.99 8623142.45
N184 308383.71 8623170.44
N185 308374.43 8623198.43
N186 308365.15 8623226.42
N187 308410.05 8623230.73
N188 308435.70 8623215.71
N189 308461.36 8623200.68
N190 308487.01 8623185.66
N191 308512.67 8623170.64
N192 308525.65 8623129.59
N193 308504.45 8623086.06
N194 308500.40 8623112.48
N195 308465.84 8623130.27
N196 308437.49 8623158.40
N197 308685.96 8622993.12
N198 308697.83 8623012.91
N199 308709.70 8623032.71
N200 308699.04 8623063.03
N201 308655.89 8623085.53
N202 308635.25 8623097.52
N203 308614.62 8623109.52
N204 308561.53 8623087.97
N205 308548.90 8623067.33
N206 308665.70 8623053.25
N207 308632.09 8623044.48
N208 308609.29 8623056.01
N209 308461.44 8623001.70
N210 308503.43 8623002.99
N211 308543.86 8622988.14
N212 308566.25 8622975.46
N213 308588.64 8622962.77
N214 308611.03 8622950.09
N215 308633.42 8622937.41
N216 308800.80 8622929.24
N217 308750.85 8622942.01
N218 308709.17 8622949.35
N219 308792.00 8622969.30
N220 308785.92 8622989.55
N221 308773.68 8623028.83
N222 308789.12 8623054.65
N223 308822.40 8622868.53
N224 308796.60 8622843.50
N225 308747.56 8622838.79
N226 308705.14 8622846.19
N227 308682.45 8622853.22
N228 308659.77 8622860.26
N229 308832.19 8622827.92
N230 308817.37 8622804.09
N231 308796.26 8622800.92
N232 308752.00 8622798.65
N233 308728.83 8622799.56
N234 308682.60 8622808.37
N235 308659.52 8622816.27
N236 308636.44 8622824.17
N237 308844.81 8622788.63
N238 308831.18 8622762.45
N239 308787.97 8622754.53
N240 308764.73 8622754.15
N241 308718.56 8622755.37
N242 308695.61 8622756.97
N243 308646.41 8622770.17
N244 308620.14 8622781.79
N245 308769.69 8622735.43
N246 308740.98 8622727.67
N247 308712.28 8622719.90
N248 308678.12 8622735.35
N249 308783.14 8622898.08
N250 308725.11 8622898.78
N251 308692.38 8622906.91
N252 308769.22 8622881.22
N253 308725.65 8622882.82
N254 308688.96 8622890.91
N255 308870.07 8622962.95
N256 308895.66 8623006.31
N257 308889.27 8623027.13
N258 308846.97 8623070.05
N259 308871.07 8623076.08
N260 308895.18 8623082.10
N261 309049.75 8622992.14
N262 309037.09 8623037.17
N263 309030.02 8623061.86
N264 309022.96 8623086.55
N265 308989.59 8623105.13
N266 308963.29 8623099.03
N267 308924.90 8623065.17
N268 308930.52 8623042.22
N269 308936.14 8623019.27
N270 308907.24 8622928.97
N271 308883.35 8622922.71
N272 309017.09 8622959.42
N273 309036.22 8622965.61
N274 308983.20 8623023.55
N275 308977.20 8623046.79
N276 308954.14 8622952.53
N277 308829.54 8623037.32
N278 308836.21 8623010.62
N279 308842.88 8622983.91
N280 308854.51 8622936.83
N281 308965.83 8622912.07
N282 308978.57 8622865.84
N283 308984.61 8622843.95
N284 308990.65 8622822.05
N285 309020.49 8622806.43
N286 309044.29 8622812.70
N287 309068.09 8622818.97
N288 309085.19 8622852.37
N289 309078.48 8622879.50
N290 309066.62 8622927.46
N291 309017.92 8622938.22
N292 309039.69 8622943.25
N293 308943.56 8622908.06
N294 308908.04 8622907.91
N295 308887.09 8622902.20
N296 308872.59 8622874.51
N297 308884.18 8622834.95
N298 308896.99 8622795.95
N299 308927.66 8622780.93
N300 308950.67 8622787.34
N301 308973.67 8622793.75
N302 309047.58 8622900.54
N303 308905.48 8622858.85
N304 308938.98 8622838.94
RES_R2 308387.84 8622882.11

[END]
