[TITLE]
Red R1 - PRELIMINAR - 24 h, reservorio a nivel minimo fijo

[JUNCTIONS]
;ID Elev Demand(L/s)
N0 95.33 0.0000
N1 109.04 0.0704
N2 106.24 0.0704
N3 98.00 0.0352
N4 101.62 0.0352
N5 96.02 0.0000
N6 94.99 0.0000
N7 94.05 0.0469
N8 92.15 0.0117
N9 85.71 0.0000
N10 88.52 0.0352
N11 92.19 0.0235
N12 95.66 0.0117
N13 102.13 0.0704
N14 108.47 0.0704
N15 107.35 0.0704
N16 114.83 0.0469
N17 111.86 0.0352
N18 103.98 0.2465
N19 100.35 0.0469
N20 96.68 0.0000
N21 116.91 0.0352
N22 111.97 0.0587
N23 88.69 0.0352
N24 92.64 0.0469
N25 95.37 0.0587
N26 102.00 0.0704
N27 97.28 0.1643
N28 130.01 0.0000
N29 92.18 0.1174
N30 96.85 0.0822
N31 98.83 0.1291
N32 100.98 0.1056
N33 103.11 0.1056
N34 105.99 0.1056
N35 107.60 0.0352
N36 104.69 0.0939
N37 102.63 0.1174
N38 100.98 0.1174
N39 100.00 0.1056
N40 95.99 0.1056
N41 95.73 0.0939
N42 95.43 0.0587
N43 98.19 0.1878
N44 100.01 0.0469
N45 95.16 0.0235
N46 91.95 0.0469
N47 91.89 0.0587
N48 86.38 0.0000
N49 86.94 0.0352
N50 87.69 0.0352
N51 89.79 0.0469
N52 91.07 0.0352
N53 93.55 0.0352
N54 97.08 0.0704
N55 98.55 0.0939
N56 100.28 0.0822
N57 105.02 0.0587
N58 108.08 0.0352
N59 107.13 0.0235
N60 109.89 0.0939
N61 112.49 0.0939
N62 113.52 0.0939
N63 114.07 0.0469
N64 112.99 0.0587
N65 110.47 0.0704
N66 108.93 0.1056
N67 107.31 0.0939
N68 105.67 0.0939
N69 99.08 0.0704
N70 97.93 0.0822
N71 106.05 0.0469
N72 105.07 0.0352
N73 103.68 0.0352
N74 93.69 0.0587
N75 90.92 0.0352
N76 89.75 0.0117
N77 87.70 0.1878
N78 86.68 0.0000
N79 86.41 0.0000
N80 87.38 0.0469
N81 88.36 0.0587
N82 89.36 0.0587
N83 90.19 0.0587
N84 94.19 0.0939
N85 95.95 0.0822
N86 95.11 0.0469
N87 91.34 0.0352
N88 90.24 0.0352
N89 89.34 0.0587
N90 100.44 0.0939
N91 98.79 0.0704
N92 97.05 0.0352
N93 96.12 0.0469
N94 126.66 0.0000
N95 121.32 0.0000
N96 115.36 0.0000
N97 109.54 0.0000
N98 105.54 0.0000
N99 92.34 0.0235
N100 92.44 0.0352
N101 91.65 0.0469
N102 90.60 0.0469
N103 89.59 0.0469

[RESERVOIRS]
;ID Head
RES_R1 132.70

[TANKS]

[PIPES]
;ID N1 N2 Length(m) Diam(mm) Rough(HW) MinorLoss Status
SALIDA_RES_R1 RES_R1 N28 2 600 140 0 Open
T0 N0 N30 28.16 81.0 140 0 Open
T1 N30 N31 28.16 81.0 140 0 Open
T2 N31 N32 28.16 81.0 140 0 Open
T3 N32 N33 28.16 81.0 140 0 Open
T4 N33 N34 28.16 81.0 140 0 Open
T5 N34 N1 28.16 81.0 140 0 Open
T6 N1 N35 20.10 81.0 140 0 Open
T7 N35 N2 20.10 81.0 140 0 Open
T8 N2 N36 28.41 81.0 140 0 Open
T9 N36 N37 28.41 81.0 140 0 Open
T10 N37 N38 28.41 81.0 140 0 Open
T11 N38 N39 28.41 81.0 140 0 Open
T12 N39 N3 28.41 81.0 140 0 Open
T13 N3 N40 27.57 81.0 140 0 Open
T14 N40 N41 27.57 81.0 140 0 Open
T15 N41 N42 27.57 81.0 140 0 Open
T16 N42 N0 27.57 81.0 140 0 Open
T17 N0 N43 19.36 144.0 140 0 Open
T18 N43 N4 19.36 144.0 140 0 Open
T19 N4 N44 26.68 144.0 140 0 Open
T20 N44 N5 26.68 144.0 140 0 Open
T21 N5 N45 19.00 99.0 140 0 Open
T22 N45 N6 19.00 99.0 140 0 Open
T23 N7 N46 25.09 81.0 140 0 Open
T24 N46 N47 25.09 81.0 140 0 Open
T25 N47 N8 25.09 81.0 140 0 Open
T26 N9 N48 22.62 81.0 140 0 Open
T27 N48 N49 22.62 81.0 140 0 Open
T28 N49 N50 22.62 81.0 140 0 Open
T29 N50 N10 22.62 81.0 140 0 Open
T30 N10 N51 24.81 81.0 140 0 Open
T31 N51 N52 24.81 81.0 140 0 Open
T32 N52 N11 24.81 81.0 140 0 Open
T33 N11 N53 26.38 81.0 140 0 Open
T34 N53 N6 26.38 81.0 140 0 Open
T35 N12 N54 22.65 81.0 140 0 Open
T36 N54 N55 22.65 81.0 140 0 Open
T37 N55 N56 22.65 81.0 140 0 Open
T38 N56 N13 22.65 81.0 140 0 Open
T39 N13 N57 29.90 81.0 140 0 Open
T40 N57 N14 29.90 81.0 140 0 Open
T41 N14 N58 21.74 81.0 140 0 Open
T42 N58 N59 21.74 81.0 140 0 Open
T43 N59 N15 21.74 81.0 140 0 Open
T44 N15 N60 24.52 81.0 140 0 Open
T45 N60 N61 24.52 81.0 140 0 Open
T46 N61 N62 24.52 81.0 140 0 Open
T47 N62 N16 24.52 81.0 140 0 Open
T48 N16 N63 20.68 81.0 140 0 Open
T49 N63 N64 20.68 81.0 140 0 Open
T50 N64 N17 20.68 81.0 140 0 Open
T51 N17 N65 24.66 81.0 140 0 Open
T52 N65 N66 24.66 81.0 140 0 Open
T53 N66 N67 24.66 81.0 140 0 Open
T54 N67 N68 24.66 81.0 140 0 Open
T55 N68 N18 24.66 81.0 140 0 Open
T56 N19 N69 22.01 81.0 140 0 Open
T57 N69 N70 22.01 81.0 140 0 Open
T58 N70 N20 22.01 81.0 140 0 Open
T59 N15 N71 22.88 81.0 140 0 Open
T60 N71 N72 22.88 81.0 140 0 Open
T61 N72 N73 22.88 81.0 140 0 Open
T62 N73 N13 22.88 81.0 140 0 Open
T63 N16 N21 28.12 81.0 140 0 Open
T64 N17 N22 23.54 81.0 140 0 Open
T65 N12 N6 11.59 99.0 140 0 Open
T66 N0 N74 24.37 81.0 140 0 Open
T67 N74 N8 24.37 81.0 140 0 Open
T68 N8 N75 22.62 81.0 140 0 Open
T69 N75 N76 22.62 81.0 140 0 Open
T70 N76 N23 22.62 81.0 140 0 Open
T71 N23 N77 21.37 81.0 140 0 Open
T72 N77 N78 21.37 81.0 140 0 Open
T73 N78 N9 21.37 81.0 140 0 Open
T74 N9 N79 27.40 81.0 140 0 Open
T75 N79 N80 27.40 81.0 140 0 Open
T76 N80 N81 27.40 81.0 140 0 Open
T77 N81 N82 27.40 81.0 140 0 Open
T78 N82 N83 27.40 81.0 140 0 Open
T79 N83 N24 27.40 81.0 140 0 Open
T80 N24 N84 23.32 81.0 140 0 Open
T81 N84 N85 23.32 81.0 140 0 Open
T82 N85 N3 23.32 81.0 140 0 Open
T83 N5 N86 19.13 81.0 140 0 Open
T84 N86 N25 19.13 81.0 140 0 Open
T85 N25 N7 14.83 81.0 140 0 Open
T86 N7 N87 23.73 81.0 140 0 Open
T87 N87 N88 23.73 81.0 140 0 Open
T88 N88 N89 23.73 81.0 140 0 Open
T89 N89 N23 23.73 81.0 140 0 Open
T90 N18 N26 29.61 81.0 140 0 Open
T91 N26 N90 23.63 81.0 140 0 Open
T92 N90 N91 23.63 81.0 140 0 Open
T93 N91 N27 23.63 81.0 140 0 Open
T94 N27 N92 26.54 81.0 140 0 Open
T95 N92 N20 26.54 81.0 140 0 Open
T96 N20 N93 24.56 81.0 140 0 Open
T97 N93 N12 24.56 81.0 140 0 Open
T98 N28 N94 27.69 144.0 140 0 Open
T99 N94 N95 27.69 144.0 140 0 Open
T100 N95 N96 27.69 144.0 140 0 Open
T101 N96 N97 27.69 144.0 140 0 Open
T102 N97 N98 27.69 144.0 140 0 Open
T103 N98 N4 27.69 144.0 140 0 Open
T104 N8 N99 20.25 81.0 140 0 Open
T105 N99 N100 20.25 81.0 140 0 Open
T106 N100 N29 20.25 81.0 140 0 Open
T107 N29 N101 23.84 81.0 140 0 Open
T108 N101 N102 23.84 81.0 140 0 Open
T109 N102 N103 23.84 81.0 140 0 Open
T110 N103 N23 23.84 81.0 140 0 Open

[PUMPS]

[VALVES]

[DEMANDS]

[PATTERNS]
P1 0.0491 0.0491 0.0491 0.0491 0.1444 0.7222
P1 1.6466 2.4555 2.1088 1.3000 1.0688 0.9533
P1 1.1844 1.3000 0.9533 0.7222 0.8377 1.0688
P1 1.7622 2.2244 1.7622 0.9533 0.4911 0.1444

[CONTROLS]

[OPTIONS]
Units LPS
Headloss H-W
Specific Gravity 1
Viscosity 1
Trials 100
Accuracy 0.001
Unbalanced Continue 10
Pattern P1
Demand Multiplier 1

[TIMES]
Duration 24
Hydraulic Timestep 1
Pattern Timestep 1
Report Timestep 1
Report Start 0

[REPORT]
Status No
Summary No
Nodes ALL
Links ALL

[COORDINATES]
;Node X Y
N0 308472.64 8622856.63
N1 308339.55 8622752.57
N2 308364.08 8622720.71
N3 308502.96 8622750.61
N4 308463.31 8622894.20
N5 308451.37 8622946.21
N6 308442.87 8622983.24
N7 308501.33 8622946.75
N8 308518.39 8622873.45
N9 308642.26 8622918.97
N10 308562.06 8622960.89
N11 308494.77 8622992.71
N12 308431.70 8622986.35
N13 308343.08 8622967.44
N14 308285.67 8622950.69
N15 308263.09 8623011.87
N16 308177.49 8623059.76
N17 308202.79 8623116.40
N18 308312.30 8623059.78
N19 308358.70 8623017.37
N20 308422.43 8623034.59
N21 308164.63 8623034.76
N22 308211.26 8623138.36
N23 308582.08 8622896.85
N24 308569.75 8622771.44
N25 308488.71 8622954.54
N26 308341.71 8623056.37
N27 308406.48 8623085.22
N28 308306.22 8622840.02
N29 308533.70 8622814.66
N30 308450.46 8622839.29
N31 308428.28 8622821.95
N32 308406.09 8622804.60
N33 308383.91 8622787.26
N34 308361.73 8622769.91
N35 308351.81 8622736.64
N36 308391.86 8622726.69
N37 308419.63 8622732.67
N38 308447.41 8622738.65
N39 308475.19 8622744.63
N40 308495.38 8622777.12
N41 308487.80 8622803.62
N42 308480.22 8622830.13
N43 308467.97 8622875.42
N44 308457.34 8622920.21
N45 308447.12 8622964.72
N46 308507.01 8622922.31
N47 308512.70 8622897.88
N48 308622.21 8622929.45
N49 308602.16 8622939.93
N50 308582.11 8622950.41
N51 308539.63 8622971.49
N52 308517.20 8622982.10
N53 308468.82 8622987.97
N54 308409.55 8622981.62
N55 308387.39 8622976.90
N56 308365.24 8622972.17
N57 308314.38 8622959.06
N58 308278.14 8622971.08
N59 308270.61 8622991.48
N60 308241.69 8623023.84
N61 308220.29 8623035.82
N62 308198.89 8623047.79
N63 308185.92 8623078.64
N64 308194.36 8623097.52
N65 308224.69 8623105.08
N66 308246.59 8623093.75
N67 308268.50 8623082.43
N68 308290.40 8623071.10
N69 308379.94 8623023.11
N70 308401.19 8623028.85
N71 308283.09 8623000.76
N72 308303.09 8622989.65
N73 308323.08 8622978.55
N74 308495.52 8622865.04
N75 308539.62 8622881.25
N76 308560.85 8622889.05
N77 308602.14 8622904.22
N78 308622.20 8622911.59
N79 308630.18 8622894.38
N80 308618.09 8622869.79
N81 308606.01 8622845.20
N82 308593.92 8622820.62
N83 308581.84 8622796.03
N84 308547.49 8622764.50
N85 308525.22 8622757.55
N86 308470.04 8622950.37
N87 308521.51 8622934.27
N88 308541.70 8622921.80
N89 308561.89 8622909.32
N90 308363.30 8623065.99
N91 308384.89 8623075.60
N92 308414.46 8623059.90
N93 308427.07 8623010.47
N94 308332.40 8622849.05
N95 308358.58 8622858.08
N96 308384.77 8622867.11
N97 308410.95 8622876.14
N98 308437.13 8622885.17
N99 308523.50 8622853.85
N100 308528.60 8622834.25
N101 308545.80 8622835.21
N102 308557.89 8622855.75
N103 308569.99 8622876.30
RES_R1 308299.58 8622837.81

[END]
