[TITLE]
Red R2 - PRELIMINAR - hora punta K2=2.5 - diametros de predimensionamiento (DN minimo 90 mm)

[JUNCTIONS]
;ID Elev Demand(L/s)
N0 114.63 0.0000
N1 101.04 0.0000
N2 95.25 0.0293
N3 94.15 0.0000
N4 92.04 0.0000
N5 86.32 0.0000
N6 85.50 0.0000
N7 85.24 0.0000
N8 84.56 0.0000
N9 82.11 0.0000
N10 80.10 0.0000
N11 82.83 0.0000
N12 83.41 0.0000
N13 86.44 0.0000
N14 90.30 0.0000
N15 94.94 0.0000
N16 85.03 0.0000
N17 84.21 0.0000
N18 89.08 0.1760
N19 90.21 0.0880
N20 92.37 0.0000
N21 93.63 0.4401
N22 96.26 0.0293
N23 93.77 0.0880
N24 95.32 0.1174
N25 96.95 0.0000
N26 96.05 0.4108
N27 94.07 0.1174
N28 88.95 0.5575
N29 91.16 0.0880
N30 92.01 0.0880
N31 93.58 0.1467
N32 92.83 0.0880
N33 83.29 0.0293
N34 83.99 0.0000
N35 86.96 0.1174
N36 87.83 0.2347
N37 84.74 0.1467
N38 87.45 0.0880
N39 95.38 0.0293
N40 92.88 0.4401
N41 90.97 0.1174
N42 80.22 0.0293
N43 80.66 0.0880
N44 81.28 0.1760
N45 82.26 0.0880
N46 83.73 0.0880
N47 81.99 0.1467
N48 82.34 0.0000
N49 82.98 0.1467
N50 80.00 0.0293
N51 80.00 0.0000
N52 79.99 0.0587
N53 80.89 0.1760
N54 82.53 0.0587
N55 86.58 0.0880
N56 79.18 0.0880
N57 80.66 0.1467
N58 83.58 0.1467
N59 88.20 0.0880
N60 78.56 0.1174
N61 79.54 0.0587
N62 82.03 0.0880
N63 85.01 0.0880
N64 89.32 0.0293
N65 79.89 0.0880
N66 86.62 0.2054
N67 80.26 0.0000
N68 81.26 0.0587
N69 82.04 0.0587
N70 83.20 0.0587
N71 84.51 0.0293
N72 84.75 0.0293
N73 80.42 0.0880
N74 81.92 0.0880
N75 83.39 0.0880
N76 84.74 0.0880
N77 85.28 0.0293
N78 80.89 0.0880
N79 82.55 0.1467
N80 83.27 0.1760
N81 85.04 0.1760
N82 83.31 0.0587
N83 86.78 0.0587
N84 87.28 0.0000
N85 87.69 0.0587
N86 90.93 0.3276
N87 87.63 0.0880
N88 84.55 0.1760
N89 84.06 0.1467
N90 83.46 0.0000
N91 82.82 0.0587
N92 80.56 0.0293
N93 84.13 0.0587
N94 84.76 0.0587
N95 86.58 0.1760
N96 85.65 0.1760
N97 87.88 0.1174
N98 82.53 0.1174
N99 80.07 0.0880
N100 82.46 0.2054
N101 84.48 0.0880
N102 86.75 0.0293
N103 83.42 0.0587
N104 84.10 0.0587
N105 82.50 0.0293
N106 82.18 0.0293
N107 80.32 0.0000
N108 79.72 0.0880
N109 79.05 0.1760
N110 78.48 0.1760
N111 83.11 0.2054
N112 82.29 0.2054
N113 81.57 0.1467
N114 80.97 0.2054
N115 79.92 0.1467
N116 109.91 0.0000
N117 105.92 0.0000
N118 97.93 0.1174
N119 95.47 0.1174
N120 93.10 0.0000
N121 90.77 0.0000
N122 89.39 0.0000
N123 88.03 0.0000
N124 87.04 0.0000
N125 83.74 0.0000
N126 82.92 0.0000
N127 81.48 0.0293
N128 80.78 0.0000
N129 80.00 0.0293
N130 80.37 0.0000
N131 81.25 0.0000
N132 82.04 0.0000
N133 84.09 0.0000
N134 84.73 0.0000
N135 85.33 0.0000
N136 87.89 0.0508
N137 93.04 0.1159
N138 84.43 0.0293
N139 85.18 0.0880
N140 86.09 0.1760
N141 87.01 0.2054
N142 88.02 0.2054
N143 91.30 0.0587
N144 94.92 0.0587
N145 93.06 0.0293
N146 96.91 0.0587
N147 95.56 0.1174
N148 95.55 0.1174
N149 96.01 0.0587
N150 96.34 0.0000
N151 92.78 0.2054
N152 91.82 0.5281
N153 91.06 0.5281
N154 90.52 0.1467
N155 89.79 0.2347
N156 90.02 0.5575
N157 91.69 0.4401
N158 91.56 0.0293
N159 92.88 0.1760
N160 93.21 0.1467
N161 83.88 0.1467
N162 83.70 0.1467
N163 83.41 0.4694
N164 83.93 0.4108
N165 84.50 0.4988
N166 85.33 0.1467
N167 86.10 0.1760
N168 88.59 0.1467
N169 89.54 0.4988
N170 84.00 0.4694
N171 85.31 0.1760
N172 86.28 0.2054
N173 94.02 0.0587
N174 91.91 0.0587
N175 89.89 0.1174
N176 88.64 0.0880
N177 87.49 0.1174
N178 86.47 0.4694
N179 85.80 0.4108
N180 80.42 0.0880
N181 81.80 0.1467
N182 83.00 0.1760
N183 81.31 0.1467
N184 81.94 0.1760
N185 82.00 0.1174
N186 82.50 0.1467
N187 80.00 0.1174
N188 80.00 0.2054
N189 81.66 0.1174
N190 83.68 0.1760
N191 84.54 0.1760
N192 85.68 0.1760
N193 79.72 0.1467
N194 79.50 0.1174
N195 79.99 0.1467
N196 81.55 0.1760
N197 82.48 0.0880
N198 84.70 0.1760
N199 85.81 0.1467
N200 86.98 0.1760
N201 78.77 0.1467
N202 79.05 0.0587
N203 80.18 0.0587
N204 81.20 0.0880
N205 83.28 0.0587
N206 84.00 0.0880
N207 86.57 0.0880
N208 87.81 0.0880
N209 81.04 0.1174
N210 82.00 0.1467
N211 84.33 0.1174
N212 85.48 0.0293
N213 80.74 0.0293
N214 82.61 0.0587
N215 83.88 0.0587
N216 81.18 0.1174
N217 82.63 0.0587
N218 83.99 0.0587
N219 81.72 0.0880
N220 84.31 0.1467
N221 84.93 0.1467
N222 84.16 0.1467
N223 85.05 0.1467
N224 85.84 0.1174
N225 87.38 0.0880
N226 88.39 0.9345
N227 88.97 0.1760
N228 90.29 0.1760
N229 89.82 0.2054
N230 88.78 0.2054
N231 86.48 0.0587
N232 85.95 0.1760
N233 85.22 0.1760
N234 82.07 0.1174
N235 81.38 0.0587
N236 85.27 0.0880
N237 86.03 0.0880
N238 86.15 0.1760
N239 87.06 0.1760
N240 83.77 0.0000
N241 83.39 0.1760
N242 82.33 0.2347
N243 81.57 0.2054
N244 80.65 0.1467
N245 82.97 0.0000
N246 82.00 0.1760
N247 81.34 0.1760
N248 80.69 0.0587
N249 80.51 0.1174
N250 81.07 0.1760
N251 81.68 0.1760
N252 82.95 0.1760
N253 84.03 0.9091
N254 85.45 0.1174
N255 84.53 0.0880
N256 85.34 0.0587
N257 82.24 0.0587
N258 81.70 0.0880
N259 80.99 0.0587
N260 80.01 0.1760
N261 79.38 0.0880
N262 78.73 0.2054
N263 78.97 0.1467
N264 79.35 0.1467
N265 79.74 0.1174
N266 83.61 0.1174
N267 80.07 0.1467
N268 80.51 0.1760

[RESERVOIRS]
;ID Head
RES_R2 118.20

[TANKS]

[PIPES]
;ID N1 N2 Length(m) Diam(mm) Rough(HW) MinorLoss Status
SALIDA_RES_R2 RES_R2 N0 2 600 140 0 Open
T0 N0 N116 22.31 226.0 140 0 Open
T1 N116 N117 22.31 226.0 140 0 Open
T2 N117 N1 22.31 226.0 140 0 Open
T3 N1 N118 27.75 226.0 140 0 Open
T4 N118 N119 27.75 226.0 140 0 Open
T5 N119 N2 27.75 226.0 140 0 Open
T6 N2 N3 21.03 226.0 140 0 Open
T7 N3 N120 20.89 226.0 140 0 Open
T8 N120 N4 20.89 226.0 140 0 Open
T9 N4 N121 27.56 226.0 140 0 Open
T10 N121 N122 27.56 226.0 140 0 Open
T11 N122 N123 27.56 226.0 140 0 Open
T12 N123 N124 27.56 226.0 140 0 Open
T13 N124 N5 27.56 226.0 140 0 Open
T14 N5 N6 26.90 226.0 140 0 Open
T15 N6 N7 8.56 226.0 140 0 Open
T16 N7 N8 23.28 180.0 140 0 Open
T17 N8 N125 22.10 180.0 140 0 Open
T18 N125 N126 22.10 180.0 140 0 Open
T19 N126 N9 22.10 180.0 140 0 Open
T20 N9 N127 21.63 180.0 140 0 Open
T21 N127 N128 21.63 180.0 140 0 Open
T22 N128 N10 21.63 180.0 140 0 Open
T23 N10 N129 27.67 144.0 140 0 Open
T24 N129 N130 27.67 144.0 140 0 Open
T25 N130 N131 27.67 144.0 140 0 Open
T26 N131 N132 27.67 144.0 140 0 Open
T27 N132 N11 27.67 144.0 140 0 Open
T28 N11 N12 22.26 144.0 140 0 Open
T29 N12 N133 22.82 81.0 140 0 Open
T30 N133 N134 22.82 81.0 140 0 Open
T31 N134 N135 22.82 81.0 140 0 Open
T32 N135 N13 22.82 81.0 140 0 Open
T33 N13 N136 21.40 81.0 140 0 Open
T34 N136 N14 21.40 81.0 140 0 Open
T35 N14 N137 26.30 81.0 140 0 Open
T36 N137 N15 26.30 81.0 140 0 Open
T37 N7 N16 7.04 144.0 140 0 Open
T38 N16 N138 25.96 144.0 140 0 Open
T39 N138 N17 25.96 144.0 140 0 Open
T40 N17 N139 25.76 99.0 140 0 Open
T41 N139 N140 25.76 99.0 140 0 Open
T42 N140 N141 25.76 99.0 140 0 Open
T43 N141 N142 25.76 99.0 140 0 Open
T44 N142 N18 25.76 99.0 140 0 Open
T45 N18 N19 27.35 99.0 140 0 Open
T46 N19 N143 22.95 99.0 140 0 Open
T47 N143 N20 22.95 99.0 140 0 Open
T48 N20 N21 27.09 81.0 140 0 Open
T49 N21 N144 23.44 81.0 140 0 Open
T50 N144 N22 23.44 81.0 140 0 Open
T51 N20 N145 16.08 81.0 140 0 Open
T52 N145 N23 16.08 81.0 140 0 Open
T53 N23 N24 29.32 81.0 140 0 Open
T54 N24 N25 26.92 81.0 140 0 Open
T55 N25 N146 29.49 81.0 140 0 Open
T56 N146 N147 29.49 81.0 140 0 Open
T57 N147 N148 29.49 81.0 140 0 Open
T58 N148 N149 29.49 81.0 140 0 Open
T59 N149 N150 29.49 81.0 140 0 Open
T60 N150 N26 29.49 81.0 140 0 Open
T61 N26 N27 29.81 81.0 140 0 Open
T62 N27 N151 29.73 81.0 140 0 Open
T63 N151 N152 29.73 81.0 140 0 Open
T64 N152 N153 29.73 81.0 140 0 Open
T65 N153 N154 29.73 81.0 140 0 Open
T66 N154 N155 29.73 81.0 140 0 Open
T67 N155 N28 29.73 81.0 140 0 Open
T68 N28 N156 28.94 81.0 140 0 Open
T69 N156 N29 28.94 81.0 140 0 Open
T70 N29 N157 19.49 81.0 140 0 Open
T71 N157 N20 19.49 81.0 140 0 Open
T72 N29 N158 15.41 81.0 140 0 Open
T73 N158 N30 15.41 81.0 140 0 Open
T74 N30 N159 23.72 81.0 140 0 Open
T75 N159 N31 23.72 81.0 140 0 Open
T76 N31 N160 20.26 81.0 140 0 Open
T77 N160 N32 20.26 81.0 140 0 Open
T78 N17 N161 23.08 99.0 140 0 Open
T79 N161 N162 23.08 99.0 140 0 Open
T80 N162 N163 23.08 99.0 140 0 Open
T81 N163 N33 23.08 99.0 140 0 Open
T82 N33 N164 24.86 99.0 140 0 Open
T83 N164 N34 24.86 99.0 140 0 Open
T84 N34 N165 23.86 81.0 140 0 Open
T85 N165 N166 23.86 81.0 140 0 Open
T86 N166 N167 23.86 81.0 140 0 Open
T87 N167 N35 23.86 81.0 140 0 Open
T88 N35 N36 23.66 81.0 140 0 Open
T89 N36 N168 24.20 81.0 140 0 Open
T90 N168 N169 24.20 81.0 140 0 Open
T91 N169 N19 24.20 81.0 140 0 Open
T92 N34 N170 23.00 81.0 140 0 Open
T93 N170 N37 23.00 81.0 140 0 Open
T94 N37 N171 25.55 81.0 140 0 Open
T95 N171 N172 25.55 81.0 140 0 Open
T96 N172 N38 25.55 81.0 140 0 Open
T97 N39 N173 24.20 81.0 140 0 Open
T98 N173 N40 24.20 81.0 140 0 Open
T99 N40 N174 18.17 81.0 140 0 Open
T100 N174 N41 18.17 81.0 140 0 Open
T101 N41 N175 25.73 81.0 140 0 Open
T102 N175 N176 25.73 81.0 140 0 Open
T103 N176 N177 25.73 81.0 140 0 Open
T104 N177 N178 25.73 81.0 140 0 Open
T105 N178 N179 25.73 81.0 140 0 Open
T106 N179 N16 25.73 81.0 140 0 Open
T107 N10 N42 12.85 144.0 140 0 Open
T108 N42 N180 20.00 81.0 140 0 Open
T109 N180 N43 20.00 81.0 140 0 Open
T110 N43 N44 27.72 81.0 140 0 Open
T111 N44 N181 20.54 81.0 140 0 Open
T112 N181 N45 20.54 81.0 140 0 Open
T113 N45 N182 22.23 81.0 140 0 Open
T114 N182 N46 22.23 81.0 140 0 Open
T115 N43 N183 21.14 81.0 140 0 Open
T116 N183 N184 21.14 81.0 140 0 Open
T117 N184 N47 21.14 81.0 140 0 Open
T118 N47 N185 20.01 81.0 140 0 Open
T119 N185 N48 20.01 81.0 140 0 Open
T120 N48 N186 22.66 81.0 140 0 Open
T121 N186 N49 22.66 81.0 140 0 Open
T122 N42 N50 12.84 99.0 140 0 Open
T123 N50 N51 17.54 99.0 140 0 Open
T124 N51 N187 20.27 99.0 140 0 Open
T125 N187 N52 20.27 99.0 140 0 Open
T126 N52 N188 29.74 81.0 140 0 Open
T127 N188 N53 29.74 81.0 140 0 Open
T128 N53 N189 19.74 81.0 140 0 Open
T129 N189 N54 19.74 81.0 140 0 Open
T130 N54 N190 23.75 81.0 140 0 Open
T131 N190 N191 23.75 81.0 140 0 Open
T132 N191 N192 23.75 81.0 140 0 Open
T133 N192 N55 23.75 81.0 140 0 Open
T134 N52 N193 21.59 81.0 140 0 Open
T135 N193 N56 21.59 81.0 140 0 Open
T136 N56 N194 21.34 81.0 140 0 Open
T137 N194 N195 21.34 81.0 140 0 Open
T138 N195 N57 21.34 81.0 140 0 Open
T139 N57 N196 23.18 81.0 140 0 Open
T140 N196 N197 23.18 81.0 140 0 Open
T141 N197 N58 23.18 81.0 140 0 Open
T142 N58 N198 24.39 81.0 140 0 Open
T143 N198 N199 24.39 81.0 140 0 Open
T144 N199 N200 24.39 81.0 140 0 Open
T145 N200 N59 24.39 81.0 140 0 Open
T146 N56 N201 19.68 81.0 140 0 Open
T147 N201 N60 19.68 81.0 140 0 Open
T148 N60 N202 21.35 81.0 140 0 Open
T149 N202 N61 21.35 81.0 140 0 Open
T150 N61 N203 23.24 81.0 140 0 Open
T151 N203 N204 23.24 81.0 140 0 Open
T152 N204 N62 23.24 81.0 140 0 Open
T153 N62 N205 23.00 81.0 140 0 Open
T154 N205 N206 23.00 81.0 140 0 Open
T155 N206 N63 23.00 81.0 140 0 Open
T156 N63 N207 28.72 81.0 140 0 Open
T157 N207 N208 28.72 81.0 140 0 Open
T158 N208 N64 28.72 81.0 140 0 Open
T159 N61 N65 17.35 81.0 140 0 Open
T160 N65 N209 29.74 81.0 140 0 Open
T161 N209 N210 29.74 81.0 140 0 Open
T162 N210 N211 29.74 81.0 140 0 Open
T163 N211 N66 29.74 81.0 140 0 Open
T164 N66 N212 23.85 81.0 140 0 Open
T165 N212 N63 23.85 81.0 140 0 Open
T166 N42 N67 10.25 81.0 140 0 Open
T167 N67 N213 16.35 81.0 140 0 Open
T168 N213 N68 16.35 81.0 140 0 Open
T169 N68 N69 26.31 81.0 140 0 Open
T170 N69 N214 15.83 81.0 140 0 Open
T171 N214 N70 15.83 81.0 140 0 Open
T172 N70 N215 17.92 81.0 140 0 Open
T173 N215 N71 17.92 81.0 140 0 Open
T174 N71 N72 12.91 81.0 140 0 Open
T175 N51 N73 26.54 81.0 140 0 Open
T176 N73 N216 23.77 81.0 140 0 Open
T177 N216 N74 23.77 81.0 140 0 Open
T178 N74 N217 20.13 81.0 140 0 Open
T179 N217 N75 20.13 81.0 140 0 Open
T180 N75 N218 17.51 81.0 140 0 Open
T181 N218 N76 17.51 81.0 140 0 Open
T182 N76 N77 15.57 81.0 140 0 Open
T183 N78 N219 21.31 81.0 140 0 Open
T184 N219 N79 21.31 81.0 140 0 Open
T185 N79 N80 20.34 81.0 140 0 Open
T186 N80 N220 21.77 81.0 140 0 Open
T187 N220 N221 21.77 81.0 140 0 Open
T188 N221 N81 21.77 81.0 140 0 Open
T189 N82 N222 24.85 81.0 140 0 Open
T190 N222 N223 24.85 81.0 140 0 Open
T191 N223 N224 24.85 81.0 140 0 Open
T192 N224 N83 24.85 81.0 140 0 Open
T193 N84 N225 21.10 81.0 140 0 Open
T194 N225 N85 21.10 81.0 140 0 Open
T195 N85 N226 25.68 81.0 140 0 Open
T196 N226 N227 25.68 81.0 140 0 Open
T197 N227 N228 25.68 81.0 140 0 Open
T198 N228 N86 25.68 81.0 140 0 Open
T199 N86 N229 27.00 81.0 140 0 Open
T200 N229 N230 27.00 81.0 140 0 Open
T201 N230 N87 27.00 81.0 140 0 Open
T202 N87 N83 18.35 81.0 140 0 Open
T203 N83 N231 23.63 81.0 140 0 Open
T204 N231 N232 23.63 81.0 140 0 Open
T205 N232 N233 23.63 81.0 140 0 Open
T206 N233 N88 23.63 81.0 140 0 Open
T207 N88 N89 28.63 81.0 140 0 Open
T208 N89 N90 22.50 81.0 140 0 Open
T209 N90 N91 18.84 81.0 140 0 Open
T210 N91 N234 24.69 81.0 140 0 Open
T211 N234 N235 24.69 81.0 140 0 Open
T212 N235 N92 24.69 81.0 140 0 Open
T213 N89 N93 28.46 81.0 140 0 Open
T214 N93 N94 25.59 81.0 140 0 Open
T215 N94 N236 20.11 81.0 140 0 Open
T216 N236 N237 20.11 81.0 140 0 Open
T217 N237 N84 20.11 81.0 140 0 Open
T218 N85 N95 28.59 81.0 140 0 Open
T219 N95 N96 27.81 81.0 140 0 Open
T220 N96 N238 24.00 81.0 140 0 Open
T221 N238 N239 24.00 81.0 140 0 Open
T222 N239 N97 24.00 81.0 140 0 Open
T223 N89 N240 16.88 144.0 140 0 Open
T224 N240 N12 16.88 144.0 140 0 Open
T225 N82 N241 27.53 81.0 140 0 Open
T226 N241 N242 27.53 81.0 140 0 Open
T227 N242 N243 27.53 81.0 140 0 Open
T228 N243 N78 27.53 81.0 140 0 Open
T229 N78 N244 20.97 81.0 140 0 Open
T230 N244 N92 20.97 81.0 140 0 Open
T231 N12 N245 25.24 99.0 140 0 Open
T232 N245 N98 25.24 99.0 140 0 Open
T233 N98 N246 22.71 81.0 140 0 Open
T234 N246 N247 22.71 81.0 140 0 Open
T235 N247 N248 22.71 81.0 140 0 Open
T236 N248 N99 22.71 81.0 140 0 Open
T237 N99 N249 24.61 81.0 140 0 Open
T238 N249 N250 24.61 81.0 140 0 Open
T239 N250 N251 24.61 81.0 140 0 Open
T240 N251 N100 24.61 81.0 140 0 Open
T241 N100 N252 27.95 81.0 140 0 Open
T242 N252 N253 27.95 81.0 140 0 Open
T243 N253 N101 27.95 81.0 140 0 Open
T244 N101 N254 21.45 81.0 140 0 Open
T245 N254 N102 21.45 81.0 140 0 Open
T246 N98 N103 27.82 81.0 140 0 Open
T247 N103 N104 25.80 81.0 140 0 Open
T248 N104 N255 22.35 81.0 140 0 Open
T249 N255 N256 22.35 81.0 140 0 Open
T250 N256 N102 22.35 81.0 140 0 Open
T251 N98 N105 20.62 81.0 140 0 Open
T252 N105 N257 15.60 81.0 140 0 Open
T253 N257 N106 15.60 81.0 140 0 Open
T254 N106 N258 21.71 81.0 140 0 Open
T255 N258 N259 21.71 81.0 140 0 Open
T256 N259 N107 21.71 81.0 140 0 Open
T257 N107 N260 22.91 81.0 140 0 Open
T258 N260 N108 22.91 81.0 140 0 Open
T259 N108 N261 18.32 81.0 140 0 Open
T260 N261 N109 18.32 81.0 140 0 Open
T261 N109 N262 22.75 81.0 140 0 Open
T262 N262 N110 22.75 81.0 140 0 Open
T263 N110 N263 23.88 81.0 140 0 Open
T264 N263 N264 23.88 81.0 140 0 Open
T265 N264 N265 23.88 81.0 140 0 Open
T266 N265 N99 23.88 81.0 140 0 Open
T267 N101 N266 24.94 81.0 140 0 Open
T268 N266 N111 24.94 81.0 140 0 Open
T269 N111 N112 28.61 81.0 140 0 Open
T270 N112 N113 29.34 81.0 140 0 Open
T271 N108 N267 27.20 81.0 140 0 Open
T272 N267 N114 27.20 81.0 140 0 Open
T273 N114 N268 27.18 81.0 140 0 Open
T274 N268 N115 27.18 81.0 140 0 Open

[PUMPS]

[VALVES]

[DEMANDS]

[PATTERNS]

[CONTROLS]

[OPTIONS]
Units LPS
Headloss H-W
Specific Gravity 1
Viscosity 1
Trials 100
Accuracy 0.001
Unbalanced Continue 10
Pattern 1
Demand Multiplier 1

[TIMES]
Duration 0

[REPORT]
Status No
Summary No
Nodes ALL
Links ALL

[COORDINATES]
;Node X Y
N0 308394.50 8622884.28
N1 308457.55 8622906.77
N2 308438.41 8622987.78
N3 308458.04 8622995.34
N4 308499.72 8622998.16
N5 308621.73 8622934.12
N6 308645.73 8622921.98
N7 308653.37 8622918.12
N8 308674.50 8622908.35
N9 308738.80 8622892.16
N10 308803.53 8622896.58
N11 308937.80 8622930.00
N12 308959.12 8622936.40
N13 309046.54 8622962.63
N14 309088.98 8622968.28
N15 309140.77 8622977.50
N16 308655.81 8622924.73
N17 308674.09 8622973.32
N18 308559.67 8623032.50
N19 308536.28 8623046.68
N20 308495.92 8623068.54
N21 308473.29 8623053.65
N22 308428.79 8623038.90
N23 308466.92 8623082.43
N24 308438.35 8623089.00
N25 308411.55 8623086.47
N26 308355.87 8623254.41
N27 308384.39 8623245.75
N28 308538.32 8623155.61
N29 308512.98 8623103.58
N30 308487.83 8623121.38
N31 308443.86 8623139.17
N32 308431.12 8623177.63
N33 308721.56 8623052.51
N34 308676.52 8623073.54
N35 308593.99 8623121.51
N36 308574.15 8623108.62
N37 308654.89 8623032.95
N38 308586.49 8623067.53
N39 308437.49 8622998.25
N40 308485.39 8623005.15
N41 308521.47 8623000.82
N42 308803.53 8622909.43
N43 308798.07 8622949.05
N44 308771.39 8622941.56
N45 308730.31 8622942.46
N46 308688.04 8622956.24
N47 308779.85 8623009.80
N48 308767.50 8623047.87
N49 308810.74 8623061.43
N50 308815.84 8622905.77
N51 308818.88 8622888.50
N52 308825.91 8622848.57
N53 308767.30 8622838.43
N54 308727.82 8622839.15
N55 308637.08 8622867.29
N56 308838.47 8622807.26
N57 308775.16 8622797.75
N58 308705.67 8622800.46
N59 308613.37 8622832.07
N60 308851.15 8622770.00
N61 308811.20 8622754.90
N62 308741.50 8622753.77
N63 308672.67 8622758.56
N64 308593.87 8622793.40
N65 308798.39 8622743.20
N66 308683.57 8622712.13
N67 308799.38 8622900.06
N68 308766.91 8622896.10
N69 308740.61 8622895.52
N70 308709.62 8622902.03
N71 308675.13 8622911.79
N72 308665.16 8622920.00
N73 308792.93 8622882.92
N74 308745.51 8622879.53
N75 308705.80 8622886.11
N76 308672.11 8622895.70
N77 308658.00 8622902.29
N78 308849.56 8622957.21
N79 308890.59 8622968.69
N80 308902.05 8622985.50
N81 308882.88 8623047.94
N82 308822.86 8623064.03
N83 308919.28 8623088.13
N84 309055.35 8622971.80
N85 309044.16 8623012.48
N86 309015.89 8623111.24
N87 308936.99 8623092.92
N88 308941.76 8622996.31
N89 308949.16 8622968.65
N90 308946.34 8622946.33
N91 308931.12 8622935.23
N92 308859.46 8622916.45
N93 308972.38 8622952.19
N94 308997.95 8622953.22
N95 309016.67 8623004.62
N96 308989.19 8623000.31
N97 308971.20 8623070.03
N98 308972.54 8622887.74
N99 308996.68 8622800.16
N100 309091.89 8622825.24
N101 309071.77 8622906.63
N102 309061.47 8622948.28
N103 308977.77 8622915.06
N104 308996.14 8622933.18
N105 308958.14 8622902.49
N106 308928.99 8622913.62
N107 308866.15 8622896.49
N108 308879.03 8622852.53
N109 308889.34 8622817.37
N110 308904.65 8622774.52
N111 309023.40 8622894.44
N112 309027.40 8622866.10
N113 309034.77 8622837.70
N114 308931.93 8622865.18
N115 308946.02 8622812.69
N116 308415.52 8622891.78
N117 308436.53 8622899.27
N118 308451.17 8622933.77
N119 308444.79 8622960.78
N120 308478.88 8622996.75
N121 308524.13 8622985.35
N122 308548.53 8622972.55
N123 308572.93 8622959.74
N124 308597.33 8622946.93
N125 308695.93 8622902.96
N126 308717.37 8622897.56
N127 308760.38 8622893.63
N128 308781.96 8622895.10
N129 308830.39 8622903.26
N130 308857.24 8622909.95
N131 308884.09 8622916.63
N132 308910.95 8622923.31
N133 308980.98 8622942.95
N134 309002.83 8622949.51
N135 309024.69 8622956.07
N136 309067.76 8622965.46
N137 309114.87 8622972.89
N138 308664.95 8622949.02
N139 308651.21 8622985.16
N140 308628.32 8622996.99
N141 308605.44 8623008.83
N142 308582.55 8623020.67
N143 308516.10 8623057.61
N144 308451.04 8623046.28
N145 308481.42 8623075.48
N146 308402.27 8623114.46
N147 308392.99 8623142.45
N148 308383.71 8623170.44
N149 308374.43 8623198.43
N150 308365.15 8623226.42
N151 308410.05 8623230.73
N152 308435.70 8623215.71
N153 308461.36 8623200.68
N154 308487.01 8623185.66
N155 308512.67 8623170.64
N156 308525.65 8623129.59
N157 308504.45 8623086.06
N158 308500.40 8623112.48
N159 308465.84 8623130.27
N160 308437.49 8623158.40
N161 308685.96 8622993.12
N162 308697.83 8623012.91
N163 308709.70 8623032.71
N164 308699.04 8623063.03
N165 308655.89 8623085.53
N166 308635.25 8623097.52
N167 308614.62 8623109.52
N168 308561.53 8623087.97
N169 308548.90 8623067.33
N170 308665.70 8623053.25
N171 308632.09 8623044.48
N172 308609.29 8623056.01
N173 308461.44 8623001.70
N174 308503.43 8623002.99
N175 308543.86 8622988.14
N176 308566.25 8622975.46
N177 308588.64 8622962.77
N178 308611.03 8622950.09
N179 308633.42 8622937.41
N180 308800.80 8622929.24
N181 308750.85 8622942.01
N182 308709.17 8622949.35
N183 308792.00 8622969.30
N184 308785.92 8622989.55
N185 308773.68 8623028.83
N186 308789.12 8623054.65
N187 308822.40 8622868.53
N188 308796.60 8622843.50
N189 308747.56 8622838.79
N190 308705.14 8622846.19
N191 308682.45 8622853.22
N192 308659.77 8622860.26
N193 308832.19 8622827.92
N194 308817.37 8622804.09
N195 308796.26 8622800.92
N196 308752.00 8622798.65
N197 308728.83 8622799.56
N198 308682.60 8622808.37
N199 308659.52 8622816.27
N200 308636.44 8622824.17
N201 308844.81 8622788.63
N202 308831.18 8622762.45
N203 308787.97 8622754.53
N204 308764.73 8622754.15
N205 308718.56 8622755.37
N206 308695.61 8622756.97
N207 308646.41 8622770.17
N208 308620.14 8622781.79
N209 308769.69 8622735.43
N210 308740.98 8622727.67
N211 308712.28 8622719.90
N212 308678.12 8622735.35
N213 308783.14 8622898.08
N214 308725.11 8622898.78
N215 308692.38 8622906.91
N216 308769.22 8622881.22
N217 308725.65 8622882.82
N218 308688.96 8622890.91
N219 308870.07 8622962.95
N220 308895.66 8623006.31
N221 308889.27 8623027.13
N222 308846.97 8623070.05
N223 308871.07 8623076.08
N224 308895.18 8623082.10
N225 309049.75 8622992.14
N226 309037.09 8623037.17
N227 309030.02 8623061.86
N228 309022.96 8623086.55
N229 308989.59 8623105.13
N230 308963.29 8623099.03
N231 308924.90 8623065.17
N232 308930.52 8623042.22
N233 308936.14 8623019.27
N234 308907.24 8622928.97
N235 308883.35 8622922.71
N236 309017.09 8622959.42
N237 309036.22 8622965.61
N238 308983.20 8623023.55
N239 308977.20 8623046.79
N240 308954.14 8622952.53
N241 308829.54 8623037.32
N242 308836.21 8623010.62
N243 308842.88 8622983.91
N244 308854.51 8622936.83
N245 308965.83 8622912.07
N246 308978.57 8622865.84
N247 308984.61 8622843.95
N248 308990.65 8622822.05
N249 309020.49 8622806.43
N250 309044.29 8622812.70
N251 309068.09 8622818.97
N252 309085.19 8622852.37
N253 309078.48 8622879.50
N254 309066.62 8622927.46
N255 309017.92 8622938.22
N256 309039.69 8622943.25
N257 308943.56 8622908.06
N258 308908.04 8622907.91
N259 308887.09 8622902.20
N260 308872.59 8622874.51
N261 308884.18 8622834.95
N262 308896.99 8622795.95
N263 308927.66 8622780.93
N264 308950.67 8622787.34
N265 308973.67 8622793.75
N266 309047.58 8622900.54
N267 308905.48 8622858.85
N268 308938.98 8622838.94
RES_R2 308387.84 8622882.11

[END]
